!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Untitled,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Las Vegas Mccarran Intl Ap,  !- Name
    36.08,                   !- Latitude {deg}
    -115.15,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    648.0;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Las Vegas Mccarran Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -0.8,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -0.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    93779.,                  !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Las Vegas Mccarran Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    42.4,                    !- Maximum Dry-Bulb Temperature {C}
    13,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    93779.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.550,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.674;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    run,                     !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour24;                  !- First Hour Interpolation Starting Values


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Office Lights Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.05,                    !- Field 26
    Until: 08:00,            !- Field 27
    0.1,                     !- Field 28
    Until: 12:00,            !- Field 29
    0.3,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0.05;                    !- Field 40

Schedule:Compact,
    Office Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.40,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.30,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.30;                    !- Field 34

Schedule:Compact,
    Office Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 20:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 22:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 08:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 19:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Infiltration Half On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.5,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Hours of Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 19:00,            !- Field 5
    21.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    15.6,                    !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 17:00,            !- Field 15
    21.0,                    !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    21.0,                    !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    15.6;                    !- Field 24

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    30.0,                    !- Field 4
    Until: 22:00,            !- Field 5
    24.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    30.0,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    30.0,                    !- Field 11
    Until: 18:00,            !- Field 12
    24.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    30.0,                    !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00,            !- Field 17
    30.0,                    !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    30.0;                    !- Field 21

Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    Office Work Eff. Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Office Clothing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.11,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.21,                    !- Field 8
    Until: 12:00,            !- Field 9
    1.00,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.53,                    !- Field 12
    Until: 17:00,            !- Field 13
    1.00,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.32,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.00,                    !- Field 18
    For: SummerDesignDay,    !- Field 19
    Until: 06:00,            !- Field 20
    0.000000001,             !- Field 21
    Until: 07:00,            !- Field 22
    0.11,                    !- Field 23
    Until: 08:00,            !- Field 24
    0.21,                    !- Field 25
    Until: 12:00,            !- Field 26
    1.00,                    !- Field 27
    Until: 13:00,            !- Field 28
    0.53,                    !- Field 29
    Until: 17:00,            !- Field 30
    1.00,                    !- Field 31
    Until: 18:00,            !- Field 32
    0.32,                    !- Field 33
    Until: 24:00,            !- Field 34
    0.000000001,             !- Field 35
    For: Sunday Holidays AllOtherDays,  !- Field 36
    Until: 24:00,            !- Field 37
    0.0;                     !- Field 38

Schedule:Compact,
    ltg_sch_bulk_storage,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.04375,                 !- Field 10
    Until: 8:00,             !- Field 11
    0.2625,                  !- Field 12
    Until: 9:00,             !- Field 13
    0.32812,                 !- Field 14
    Until: 16:00,            !- Field 15
    0.37188,                 !- Field 16
    Until: 17:00,            !- Field 17
    0.32812,                 !- Field 18
    Until: 18:00,            !- Field 19
    0.2625,                  !- Field 20
    Until: 24:00,            !- Field 21
    0.04375,                 !- Field 22
    For: Saturday,           !- Field 23
    Until: 7:00,             !- Field 24
    0.04375,                 !- Field 25
    Until: 8:00,             !- Field 26
    0.2625,                  !- Field 27
    Until: 9:00,             !- Field 28
    0.32812,                 !- Field 29
    Until: 16:00,            !- Field 30
    0.37188,                 !- Field 31
    Until: 17:00,            !- Field 32
    0.32812,                 !- Field 33
    Until: 18:00,            !- Field 34
    0.2625,                  !- Field 35
    Until: 24:00,            !- Field 36
    0.04375,                 !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.04375;                 !- Field 40

Schedule:Compact,
    Bulk Storage Plug Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: Weekdays Saturday AllOtherDays,  !- Field 5
    Until: 08:00,            !- Field 6
    0.25,                    !- Field 7
    Until: 12:00,            !- Field 8
    1.00,                    !- Field 9
    Until: 13:00,            !- Field 10
    0.25,                    !- Field 11
    Until: 17:00,            !- Field 12
    1.00,                    !- Field 13
    Until: 24:00,            !- Field 14
    0.25;                    !- Field 15

Schedule:Compact,
    Bulk Storage Infil_Base Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,            !- Field 3
    0.765,                   !- Field 4
    For: SummerDesignDay WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    1.0,                     !- Field 7
    For: Weekdays Saturday AllOtherDays,  !- Field 8
    Until: 08:00,            !- Field 9
    0.765,                   !- Field 10
    Until: 12:00,            !- Field 11
    1,                       !- Field 12
    Until: 13:00,            !- Field 13
    0.765,                   !- Field 14
    Until: 17:00,            !- Field 15
    1,                       !- Field 16
    Until: 24:00,            !- Field 17
    0.765;                   !- Field 18

Schedule:Compact,
    ZONE3 BULK STORAGE Activity Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    131.85;                  !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    BIM2BEM_F08 Metal surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    BIM2BEM_G01 16mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    BIM2BEM_F08 Metal roof surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.77;                    !- Solar Absorptance

Material,
    BIM2BEM_F07 25mm stucco, !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    BIM2BEM_Interior Wall Addi Insul,  !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-08,    !- Thickness {m}
    4.32600013366928E-02,    !- Conductivity {W/m-K}
    22.425834089246,         !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    BIM2BEM_Steel Frame/Cavity,  !- Name
    MediumRough,             !- Roughness
    8.89001802122336E-02,    !- Thickness {m}
    8.41161885991101E-02,    !- Conductivity {W/m-K}
    641.378854952435,        !- Density {kg/m3}
    502.080003799237,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    BIM2BEM_100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    BIM2BEM_Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.43106645212085,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    BIM2BEM_Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.15798697238419,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    BIM2BEM_CP02 CARPET PAD, !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    BIM2BEM_Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.475973498005059,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    BIM2BEM_IFC_Window_SimpleGlazing,  !- Name
    5.5364,                  !- U-Factor {W/m2-K}
    0.86,                    !- Solar Heat Gain Coefficient
    0.9;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    I02 50mm insulation board,  !- Outside Layer
    M15 200mm heavyweight concrete;  !- Layer 2

Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

Construction,
    Exterior Wall,           !- Name
    M01 100mm brick,         !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof,           !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Exterior Window,         !- Name
    Clear 3mm,               !- Outside Layer
    Air 13mm,                !- Layer 2
    Clear 3mm;               !- Layer 3

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    BIM2BEM_nonres_ext_wall, !- Name
    BIM2BEM_F08 Metal surface,  !- Outside Layer
    BIM2BEM_Nonres_Exterior_Wall_Insulation_grd,  !- Layer 2
    BIM2BEM_G01 16mm gypsum board;  !- Layer 3

Construction,
    BIM2BEM_nonres_roof,     !- Name
    BIM2BEM_F08 Metal roof surface,  !- Outside Layer
    BIM2BEM_Nonres_Roof_Insulation;  !- Layer 2

Construction,
    BIM2BEM_Interior_Wall,   !- Name
    BIM2BEM_F07 25mm stucco, !- Outside Layer
    BIM2BEM_G01 16mm gypsum board,  !- Layer 2
    BIM2BEM_Interior Wall Addi Insul,  !- Layer 3
    BIM2BEM_Steel Frame/Cavity,  !- Layer 4
    BIM2BEM_G01 16mm gypsum board;  !- Layer 5

Construction,
    BIM2BEM_int_slab_floor,  !- Name
    BIM2BEM_100mm Normalweight concrete floor,  !- Outside Layer
    BIM2BEM_CP02 CARPET PAD; !- Layer 2

Construction,
    BIM2BEM_int_slab_ceiling,!- Name
    BIM2BEM_CP02 CARPET PAD, !- Outside Layer
    BIM2BEM_100mm Normalweight concrete floor;  !- Layer 2

Construction,
    BIM2BEM_IFC_Window_Construction,  !- Name
    BIM2BEM_IFC_Window_SimpleGlazing;  !- Outside Layer

Construction,
    BIM2BEM_IFCIntent_Door,  !- Name
    BIM2BEM_Opaque Door panel_con;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    L1_Zone_1,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_2,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_3,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_4,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_5,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_6,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_7,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_8,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_9,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_10,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_11,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_19,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_13,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_14,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_15,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_16,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_17,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_18,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_12,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_20,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_21,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_22,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_25,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_24,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_23,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_27,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_28,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_29,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_30,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_31,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_32,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_34,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_35,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_36,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_37,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_38,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_39,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_40,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_42,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_43,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_44,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_45,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_46,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_47,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_49,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_50,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_51,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_52,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_53,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_54,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_55,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_56,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_57,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L4_Zone_58,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L4_Zone_60,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L4_Zone_61,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_26,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    L1_Zone_1_Floor_1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.9942,                !- Vertex 1 X-coordinate {m}
    12.9338,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -32.9942,                !- Vertex 2 X-coordinate {m}
    10.0038,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    10.0038,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    12.9338,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Floor_2,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    12.9338,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    12.9338,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_20_Floor_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    12.9338,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    10.0038,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -32.9942,                !- Vertex 3 X-coordinate {m}
    10.0038,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -32.9942,                !- Vertex 4 X-coordinate {m}
    12.9338,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Ceiling_2,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_20_Floor_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    12.9338,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    12.9338,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_1,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_2,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    10.0038,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    10.0038,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_3,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Wall_7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    10.0038,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    10.0038,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.9942,                !- Vertex 3 X-coordinate {m}
    10.0038,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.9942,                !- Vertex 4 X-coordinate {m}
    10.0038,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_4,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Wall_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.9942,                !- Vertex 1 X-coordinate {m}
    10.0038,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -32.9942,                !- Vertex 2 X-coordinate {m}
    10.0038,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.9942,                !- Vertex 3 X-coordinate {m}
    12.8328,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.9942,                !- Vertex 4 X-coordinate {m}
    12.8328,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_5,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.9942,                !- Vertex 1 X-coordinate {m}
    12.8328,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -32.9942,                !- Vertex 2 X-coordinate {m}
    12.8328,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.9942,                !- Vertex 3 X-coordinate {m}
    12.9338,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.9942,                !- Vertex 4 X-coordinate {m}
    12.9338,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_6,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.9942,                !- Vertex 1 X-coordinate {m}
    12.9338,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -32.9942,                !- Vertex 2 X-coordinate {m}
    12.9338,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.8932,                !- Vertex 3 X-coordinate {m}
    12.9338,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.8932,                !- Vertex 4 X-coordinate {m}
    12.9338,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_7,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Wall_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.8932,                !- Vertex 1 X-coordinate {m}
    12.9338,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -32.8932,                !- Vertex 2 X-coordinate {m}
    12.9338,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    12.9338,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    12.9338,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_8,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_3_Wall_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    12.9338,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    12.9338,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Floor_1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    9.9028,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    9.9028,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Floor_2,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    12.8328,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    9.9028,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.8932,                !- Vertex 3 X-coordinate {m}
    9.9028,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.8932,                !- Vertex 4 X-coordinate {m}
    12.8328,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_20_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    9.9028,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    8.1810,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    8.1810,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    9.9028,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Ceiling_2,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_20_Floor_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.8932,                !- Vertex 1 X-coordinate {m}
    12.8328,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -32.8932,                !- Vertex 2 X-coordinate {m}
    9.9028,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    9.9028,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    12.8328,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Roof_1,        !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    8.1810,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    8.1810,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_1,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    9.9028,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    9.9028,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    8.1738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_2,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_4_Wall_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    8.1738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    8.1738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_3,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_3_Wall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    8.1738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    12.8328,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    12.8328,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_4,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Wall_7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    12.8328,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    12.8328,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.8932,                !- Vertex 3 X-coordinate {m}
    12.8328,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.8932,                !- Vertex 4 X-coordinate {m}
    12.8328,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_5,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.8932,                !- Vertex 1 X-coordinate {m}
    10.0038,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -32.8932,                !- Vertex 2 X-coordinate {m}
    10.0038,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.8932,                !- Vertex 3 X-coordinate {m}
    9.9028,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.8932,                !- Vertex 4 X-coordinate {m}
    9.9028,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_6,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Wall_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.8932,                !- Vertex 1 X-coordinate {m}
    12.8328,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -32.8932,                !- Vertex 2 X-coordinate {m}
    12.8328,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.8932,                !- Vertex 3 X-coordinate {m}
    10.0038,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.8932,                !- Vertex 4 X-coordinate {m}
    10.0038,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_7,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.9942,                !- Vertex 1 X-coordinate {m}
    9.9028,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -32.9942,                !- Vertex 2 X-coordinate {m}
    9.9028,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    9.9028,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    9.9028,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_8,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.8932,                !- Vertex 1 X-coordinate {m}
    9.9028,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -32.8932,                !- Vertex 2 X-coordinate {m}
    9.9028,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.9942,                !- Vertex 3 X-coordinate {m}
    9.9028,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.9942,                !- Vertex 4 X-coordinate {m}
    9.9028,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Floor_1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.1932,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.1932,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_21_Floor_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.1863,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.1863,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Roof_1,        !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.1932,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.1932,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -31.1863,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -31.1863,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_1,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.1932,                !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.1932,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_2,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.1932,                !- Vertex 1 X-coordinate {m}
    12.8328,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.1932,                !- Vertex 2 X-coordinate {m}
    12.8328,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.1932,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.1932,                !- Vertex 4 X-coordinate {m}
    8.1738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_3,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.1932,                !- Vertex 1 X-coordinate {m}
    12.9338,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.1932,                !- Vertex 2 X-coordinate {m}
    12.9338,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.1932,                !- Vertex 3 X-coordinate {m}
    12.8328,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.1932,                !- Vertex 4 X-coordinate {m}
    12.8328,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_4,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Wall_8,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.1932,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.1932,                !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.1932,                !- Vertex 3 X-coordinate {m}
    12.9338,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.1932,                !- Vertex 4 X-coordinate {m}
    12.9338,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_5,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_4_Wall_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.1932,                !- Vertex 1 X-coordinate {m}
    8.1738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.1932,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    8.1738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_6,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    8.1738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Floor_1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    8.0728,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    3.6737,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    3.6737,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    8.0728,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_21_Floor_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    8.0728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    3.6737,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    3.6737,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    8.0728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_1,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    8.0728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    8.0728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    3.6737,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    3.6737,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_2,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_5_Wall_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    3.6737,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    3.6737,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    3.6737,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    3.6737,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_3,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    3.6737,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    3.6737,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    8.0728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    8.0728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_4,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Wall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    8.0728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    8.0728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    8.0728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    8.0728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_5,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.1932,                !- Vertex 1 X-coordinate {m}
    8.0728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -31.1932,                !- Vertex 2 X-coordinate {m}
    8.0728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    8.0728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    8.0728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_6,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_3_Wall_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    8.0728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    8.0728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.1932,                !- Vertex 3 X-coordinate {m}
    8.0728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.1932,                !- Vertex 4 X-coordinate {m}
    8.0728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Floor_1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    3.5727,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    1.6737,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    1.6737,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    3.5727,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_21_Floor_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    3.5727,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    1.6737,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    1.6737,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    3.5727,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Wall_1,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    3.5727,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    3.5727,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    1.6737,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    1.6737,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Wall_2,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_6_Wall_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    1.6737,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    1.6737,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    1.6737,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    1.6737,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Wall_3,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_8,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    1.6737,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    1.6737,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    3.5727,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    3.5727,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Wall_4,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_4_Wall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    3.5727,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    3.5727,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    3.5727,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    3.5727,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Floor_1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    1.5727,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    -1.8263,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    -1.8263,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    1.5727,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_21_Floor_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    1.5727,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    -1.8263,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    -1.8263,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    1.5727,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Wall_1,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    1.5727,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    1.5727,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    -1.8263,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    -1.8263,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Wall_2,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_7_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    -1.8263,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    -1.8263,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    -1.8263,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    -1.8263,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Wall_3,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_11,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    -1.8263,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    -1.8263,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    1.5727,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    1.5727,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Wall_4,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_5_Wall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    1.5727,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    1.5727,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    1.5727,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    1.5727,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Floor_1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    -1.9273,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    -1.9273,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_21_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    -1.9273,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    -1.9273,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Wall_1,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    -5.8263,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    -5.8263,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Wall_2,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_13,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    -5.8263,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    -1.9273,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    -1.9273,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Wall_3,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_6_Wall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    -1.9273,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    -1.9273,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    -1.9273,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    -1.9273,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Wall_4,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    -1.9273,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    -1.9273,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    -5.8263,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Floor_1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9944,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -9.9944,                 !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Floor_2,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0058,                  !- Vertex 1 X-coordinate {m}
    -0.8262,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    2.0058,                  !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    -0.8262,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Floor_3,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.4058,                  !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    7.4058,                  !- Vertex 2 X-coordinate {m}
    -0.8262,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    -0.8262,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_21_Floor_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -9.9944,                 !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -9.9944,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Ceiling_2,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_21_Floor_7,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -4.5873,                 !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -4.5873,                 !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Ceiling_3,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_25_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.4863,                 !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -4.4863,                 !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    2.0058,                  !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    2.0058,                  !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Ceiling_4,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_28_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1068,                  !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.1068,                  !- Vertex 2 X-coordinate {m}
    -0.8262,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    7.4058,                  !- Vertex 3 X-coordinate {m}
    -0.8262,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    7.4058,                  !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Roof_1,        !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -4.4863,                 !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -4.4863,                 !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Roof_2,        !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0058,                  !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.0058,                  !- Vertex 2 X-coordinate {m}
    -0.8262,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    2.1068,                  !- Vertex 3 X-coordinate {m}
    -0.8262,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    2.1068,                  !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_1,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9944,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -9.9944,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_2,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    8.1738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    8.1233,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    8.1233,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_3,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_3_Wall_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    8.1738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_4,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    3.6737,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    3.6737,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    3.6232,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    3.6232,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_5,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_4_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    8.0728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    8.0728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    3.6737,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    3.6737,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_6,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    8.1233,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    8.1233,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    8.0728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    8.0728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_7,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    1.6737,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    1.6737,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    1.6232,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    1.6232,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_8,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_5_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    3.5727,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    3.5727,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    1.6737,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    1.6737,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_9,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    3.6232,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    3.6232,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    3.5727,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    3.5727,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_10,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    -1.8263,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    -1.8263,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    -1.8768,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    -1.8768,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_11,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_6_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    1.5727,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    1.5727,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    -1.8263,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    -1.8263,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_12,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    1.6232,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    1.6232,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    1.5727,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    1.5727,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_13,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_7_Wall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    -1.9273,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    -1.9273,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    -5.8263,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_14,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    -1.8768,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    -1.8768,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    -1.9273,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    -1.9273,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_15,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    -5.8263,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    2.0058,                  !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    2.0058,                  !- Vertex 4 X-coordinate {m}
    -5.8263,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_16,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0058,                  !- Vertex 1 X-coordinate {m}
    -5.8263,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.0058,                  !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    2.0058,                  !- Vertex 3 X-coordinate {m}
    -0.8262,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    2.0058,                  !- Vertex 4 X-coordinate {m}
    -0.8262,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_17,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0058,                  !- Vertex 1 X-coordinate {m}
    -0.8262,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.0058,                  !- Vertex 2 X-coordinate {m}
    -0.8262,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.4058,                  !- Vertex 3 X-coordinate {m}
    -0.8262,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.4058,                  !- Vertex 4 X-coordinate {m}
    -0.8262,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_18,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.4058,                  !- Vertex 1 X-coordinate {m}
    -0.8262,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.4058,                  !- Vertex 2 X-coordinate {m}
    -0.8262,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.4058,                  !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.4058,                  !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_19,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1068,                  !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.1068,                  !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    2.0563,                  !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    2.0563,                  !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_20,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_11_Wall_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.4058,                  !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.4058,                  !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    2.1068,                  !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    2.1068,                  !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_21,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8932,                 !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -3.8932,                 !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -3.9437,                 !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -3.9437,                 !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_22,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_10_Wall_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0058,                  !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.0058,                  !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -3.8932,                 !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -3.8932,                 !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_23,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0563,                  !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.0563,                  !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    2.0058,                  !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    2.0058,                  !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_24,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.8934,                 !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -9.8934,                 !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -9.9944,                 !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -9.9944,                 !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_25,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_9_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.9942,                 !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -3.9942,                 !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -9.8934,                 !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -9.8934,                 !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_26,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.9437,                 !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -3.9437,                 !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -3.9942,                 !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -3.9942,                 !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_27,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9944,                 !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -9.9944,                 !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -9.9944,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -9.9944,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_28,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_9_Wall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9944,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -9.9944,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -9.9944,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -9.9944,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Floor_1,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.9942,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    -3.9942,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -9.8934,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -9.8934,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_21_Floor_8,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.8934,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -9.8934,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -4.5873,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -4.5873,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Ceiling_2,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.4863,                 !- Vertex 1 X-coordinate {m}
    7.3800,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -4.4863,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -3.9942,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -3.9942,                 !- Vertex 4 X-coordinate {m}
    7.3800,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Ceiling_3,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_22_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.4863,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -4.4863,                 !- Vertex 2 X-coordinate {m}
    7.4810,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -3.9942,                 !- Vertex 3 X-coordinate {m}
    7.4810,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -3.9942,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Roof_1,        !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    7.3800,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -4.4863,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -4.4863,                 !- Vertex 4 X-coordinate {m}
    7.3800,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Roof_2,        !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    7.4810,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -4.4863,                 !- Vertex 3 X-coordinate {m}
    7.4810,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -4.4863,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Roof_3,        !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    7.4810,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    7.3800,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -3.9942,                 !- Vertex 3 X-coordinate {m}
    7.3800,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -3.9942,                 !- Vertex 4 X-coordinate {m}
    7.4810,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Wall_1,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.9942,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -3.9942,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -9.8934,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -9.8934,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Wall_2,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_28,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.8934,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -9.8934,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -9.8934,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -9.8934,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Wall_3,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_25,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.8934,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -9.8934,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -3.9942,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -3.9942,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Wall_4,        !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_10_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.9942,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -3.9942,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -3.9942,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -3.9942,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Floor_1,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0058,                  !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    2.0058,                  !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -3.8932,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -3.8932,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Floor_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8932,                 !- Vertex 1 X-coordinate {m}
    7.3800,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -3.8932,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    2.0058,                  !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    2.0058,                  !- Vertex 4 X-coordinate {m}
    7.3800,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Floor_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.5136,                  !- Vertex 1 X-coordinate {m}
    13.0800,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    1.5136,                  !- Vertex 2 X-coordinate {m}
    7.3800,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    2.0058,                  !- Vertex 3 X-coordinate {m}
    7.3800,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    2.0058,                  !- Vertex 4 X-coordinate {m}
    13.0800,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Ceiling_3,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_22_Floor_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8932,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -3.8932,                 !- Vertex 2 X-coordinate {m}
    7.4810,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -1.0873,                 !- Vertex 3 X-coordinate {m}
    7.4810,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -1.0873,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Ceiling_4,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_24_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9863,                 !- Vertex 1 X-coordinate {m}
    10.5800,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -0.9863,                 !- Vertex 2 X-coordinate {m}
    7.4810,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    1.4126,                  !- Vertex 3 X-coordinate {m}
    7.4810,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    1.4126,                  !- Vertex 4 X-coordinate {m}
    10.5800,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Ceiling_5,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_23_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9863,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -0.9863,                 !- Vertex 2 X-coordinate {m}
    10.6810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    1.4126,                  !- Vertex 3 X-coordinate {m}
    10.6810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    1.4126,                  !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Roof_1,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8932,                 !- Vertex 1 X-coordinate {m}
    7.4810,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -3.8932,                 !- Vertex 2 X-coordinate {m}
    7.3800,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    1.5136,                  !- Vertex 3 X-coordinate {m}
    7.3800,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    1.5136,                  !- Vertex 4 X-coordinate {m}
    7.4810,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Roof_2,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.0873,                 !- Vertex 1 X-coordinate {m}
    10.5800,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -1.0873,                 !- Vertex 2 X-coordinate {m}
    7.4810,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -0.9863,                 !- Vertex 3 X-coordinate {m}
    7.4810,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -0.9863,                 !- Vertex 4 X-coordinate {m}
    10.5800,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Roof_3,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.0873,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -1.0873,                 !- Vertex 2 X-coordinate {m}
    10.6810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    -0.9863,                 !- Vertex 3 X-coordinate {m}
    10.6810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    -0.9863,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Roof_4,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.0873,                 !- Vertex 1 X-coordinate {m}
    10.6810,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -1.0873,                 !- Vertex 2 X-coordinate {m}
    10.5800,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    1.5136,                  !- Vertex 3 X-coordinate {m}
    10.5800,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    1.5136,                  !- Vertex 4 X-coordinate {m}
    10.6810,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Roof_5,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4126,                  !- Vertex 1 X-coordinate {m}
    10.5800,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    1.4126,                  !- Vertex 2 X-coordinate {m}
    7.4810,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    1.5136,                  !- Vertex 3 X-coordinate {m}
    7.4810,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    1.5136,                  !- Vertex 4 X-coordinate {m}
    10.5800,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Roof_6,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4126,                  !- Vertex 1 X-coordinate {m}
    13.0800,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    1.4126,                  !- Vertex 2 X-coordinate {m}
    10.6810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    1.5136,                  !- Vertex 3 X-coordinate {m}
    10.6810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    1.5136,                  !- Vertex 4 X-coordinate {m}
    13.0800,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Roof_7,       !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4126,                  !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    1.4126,                  !- Vertex 2 X-coordinate {m}
    13.0800,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    2.0058,                  !- Vertex 3 X-coordinate {m}
    13.0800,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    2.0058,                  !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0058,                  !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.0058,                  !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -3.8932,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -3.8932,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_9_Wall_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8932,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -3.8932,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    -3.8932,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    -3.8932,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_22,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8932,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    -3.8932,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    2.0058,                  !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    2.0058,                  !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_11_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0058,                  !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.0058,                  !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    2.0058,                  !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    2.0058,                  !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Floor_1,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.4058,                  !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    7.4058,                  !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    2.1068,                  !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    2.1068,                  !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Floor_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1068,                  !- Vertex 1 X-coordinate {m}
    13.0800,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.1068,                  !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    7.4058,                  !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    7.4058,                  !- Vertex 4 X-coordinate {m}
    13.0800,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Roof_1,       !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1068,                  !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.1068,                  !- Vertex 2 X-coordinate {m}
    13.0800,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    7.4058,                  !- Vertex 3 X-coordinate {m}
    13.0800,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    7.4058,                  !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.4058,                  !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.4058,                  !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    2.1068,                  !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    2.1068,                  !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_10_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1068,                  !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.1068,                  !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    2.1068,                  !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    2.1068,                  !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_20,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1068,                  !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    2.1068,                  !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.4058,                  !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.4058,                  !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_18,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.4058,                  !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.4058,                  !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.4058,                  !- Vertex 3 X-coordinate {m}
    10.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.4058,                  !- Vertex 4 X-coordinate {m}
    10.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_5,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.4058,                  !- Vertex 1 X-coordinate {m}
    10.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.4058,                  !- Vertex 2 X-coordinate {m}
    10.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.4058,                  !- Vertex 3 X-coordinate {m}
    10.6738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.4058,                  !- Vertex 4 X-coordinate {m}
    10.6738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_6,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_13_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.4058,                  !- Vertex 1 X-coordinate {m}
    10.6738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.4058,                  !- Vertex 2 X-coordinate {m}
    10.6738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.4058,                  !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.4058,                  !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_19_Floor_1,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_19,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9808,                 !- Vertex 1 X-coordinate {m}
    8.5710,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    20.9808,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.0044,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.0044,                 !- Vertex 4 X-coordinate {m}
    8.5710,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_19_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_19,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_42_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0044,                 !- Vertex 1 X-coordinate {m}
    8.5710,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.0044,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    8.5710,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_19_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_19,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0044,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.0044,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_19_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_19,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_17_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9808,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    20.9808,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    8.5710,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    8.5710,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_19_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_19,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9808,                 !- Vertex 1 X-coordinate {m}
    8.5710,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    20.9808,                 !- Vertex 2 X-coordinate {m}
    8.5710,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.0044,                 !- Vertex 3 X-coordinate {m}
    8.5710,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.0044,                 !- Vertex 4 X-coordinate {m}
    8.5710,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_19_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_19,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0044,                 !- Vertex 1 X-coordinate {m}
    8.5710,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.0044,                 !- Vertex 2 X-coordinate {m}
    8.5710,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.0044,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.0044,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Floor_1,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4058,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.4058,                 !- Vertex 2 X-coordinate {m}
    10.6738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.5068,                  !- Vertex 3 X-coordinate {m}
    10.6738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.5068,                  !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_31_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5068,                  !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.5068,                  !- Vertex 2 X-coordinate {m}
    10.6810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    11.4058,                 !- Vertex 3 X-coordinate {m}
    10.6810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    11.4058,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Roof_1,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5068,                  !- Vertex 1 X-coordinate {m}
    10.6810,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.5068,                  !- Vertex 2 X-coordinate {m}
    10.6738,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    11.4058,                 !- Vertex 3 X-coordinate {m}
    10.6738,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    11.4058,                 !- Vertex 4 X-coordinate {m}
    10.6810,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4058,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.4058,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.5068,                  !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.5068,                  !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_11_Wall_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5068,                  !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.5068,                  !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.5068,                  !- Vertex 3 X-coordinate {m}
    10.6738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.5068,                  !- Vertex 4 X-coordinate {m}
    10.6738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_16,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5068,                  !- Vertex 1 X-coordinate {m}
    10.6738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.5068,                  !- Vertex 2 X-coordinate {m}
    10.6738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.4058,                 !- Vertex 3 X-coordinate {m}
    10.6738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.4058,                 !- Vertex 4 X-coordinate {m}
    10.6738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_15,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4058,                 !- Vertex 1 X-coordinate {m}
    10.6738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.4058,                 !- Vertex 2 X-coordinate {m}
    10.6738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.4058,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.4058,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_5,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4058,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.4058,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.4058,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.4058,                 !- Vertex 4 X-coordinate {m}
    11.0738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_6,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_14_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4058,                 !- Vertex 1 X-coordinate {m}
    11.0738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.4058,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.4058,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.4058,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Floor_1,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.4808,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    14.4808,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5068,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5068,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_32_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5137,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5137,                 !- Vertex 2 X-coordinate {m}
    11.0810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    14.4808,                 !- Vertex 3 X-coordinate {m}
    11.0810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    14.4808,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Roof_1,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5068,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5068,                 !- Vertex 2 X-coordinate {m}
    11.0810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    11.5137,                 !- Vertex 3 X-coordinate {m}
    11.0810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    11.5137,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Roof_2,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5068,                 !- Vertex 1 X-coordinate {m}
    11.0810,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5068,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    14.4808,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    14.4808,                 !- Vertex 4 X-coordinate {m}
    11.0810,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.4808,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.4808,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5068,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5068,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_13_Wall_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5068,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5068,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5068,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5068,                 !- Vertex 4 X-coordinate {m}
    11.0738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_12,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5068,                 !- Vertex 1 X-coordinate {m}
    11.0738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5068,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.4808,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.4808,                 !- Vertex 4 X-coordinate {m}
    11.0738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_15_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.4808,                 !- Vertex 1 X-coordinate {m}
    11.0738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.4808,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.4808,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.4808,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_15_Floor_1,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_15,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7308,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    17.7308,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.5818,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.5818,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_15_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_15,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_34_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.6137,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.6137,                 !- Vertex 2 X-coordinate {m}
    11.0810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    17.7308,                 !- Vertex 3 X-coordinate {m}
    11.0810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    17.7308,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_15_Roof_1,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_15,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.5818,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.5818,                 !- Vertex 2 X-coordinate {m}
    11.0810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    14.6137,                 !- Vertex 3 X-coordinate {m}
    11.0810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    14.6137,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_15_Roof_2,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_15,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.5818,                 !- Vertex 1 X-coordinate {m}
    11.0810,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.5818,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    17.7308,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    17.7308,                 !- Vertex 4 X-coordinate {m}
    11.0810,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_15_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_15,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7308,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    17.7308,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.5818,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.5818,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_15_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_15,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_14_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.5818,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.5818,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.5818,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.5818,                 !- Vertex 4 X-coordinate {m}
    11.0738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_15_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_15,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_10,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.5818,                 !- Vertex 1 X-coordinate {m}
    11.0738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.5818,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    17.7308,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    17.7308,                 !- Vertex 4 X-coordinate {m}
    11.0738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_15_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_15,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_16_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7308,                 !- Vertex 1 X-coordinate {m}
    11.0738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    17.7308,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    17.7308,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    17.7308,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_16_Floor_1,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_16,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9808,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    20.9808,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    17.8318,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    17.8318,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_16_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_16,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_35_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8637,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    17.8637,                 !- Vertex 2 X-coordinate {m}
    11.0810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    11.0810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_16_Roof_1,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_16,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8318,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    17.8318,                 !- Vertex 2 X-coordinate {m}
    11.0810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    17.8637,                 !- Vertex 3 X-coordinate {m}
    11.0810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    17.8637,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_16_Roof_2,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_16,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8318,                 !- Vertex 1 X-coordinate {m}
    11.0810,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    17.8318,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    11.0810,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_16_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_16,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9808,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    20.9808,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    17.8318,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    17.8318,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_16_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_16,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_15_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8318,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    17.8318,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    17.8318,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    17.8318,                 !- Vertex 4 X-coordinate {m}
    11.0738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_16_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_16,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_8,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8318,                 !- Vertex 1 X-coordinate {m}
    11.0738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    17.8318,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    11.0738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_16_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_16,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_17_Wall_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9808,                 !- Vertex 1 X-coordinate {m}
    11.0738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    20.9808,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Floor_1,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    27.9808,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    27.9808,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    21.0818,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    21.0818,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_Floor_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    10.9800,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    8.6720,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    27.9808,                 !- Vertex 3 X-coordinate {m}
    8.6720,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    27.9808,                 !- Vertex 4 X-coordinate {m}
    10.9800,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_26_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1068,                 !- Vertex 1 X-coordinate {m}
    8.5710,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.1068,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    27.9808,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    27.9808,                 !- Vertex 4 X-coordinate {m}
    8.5710,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Ceiling_3,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_36_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1142,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.1142,                 !- Vertex 2 X-coordinate {m}
    11.0810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    27.9808,                 !- Vertex 3 X-coordinate {m}
    11.0810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    27.9808,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Roof_1,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    8.5710,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    21.1068,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    21.1068,                 !- Vertex 4 X-coordinate {m}
    8.5710,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Roof_2,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    11.0810,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    21.1142,                 !- Vertex 3 X-coordinate {m}
    11.0810,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    21.1142,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Roof_3,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    8.6720,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    8.5710,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    27.9808,                 !- Vertex 3 X-coordinate {m}
    8.5710,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    27.9808,                 !- Vertex 4 X-coordinate {m}
    8.6720,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Roof_4,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    11.0810,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    10.9800,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    27.9808,                 !- Vertex 3 X-coordinate {m}
    10.9800,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    27.9808,                 !- Vertex 4 X-coordinate {m}
    11.0810,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    27.9808,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    27.9808,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    21.0818,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    21.0818,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_19_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    8.5710,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    8.5710,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    21.0818,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    21.0818,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    8.6720,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    8.6720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    21.0818,                 !- Vertex 3 X-coordinate {m}
    8.5710,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    21.0818,                 !- Vertex 4 X-coordinate {m}
    8.5710,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    21.0818,                 !- Vertex 3 X-coordinate {m}
    8.6720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    21.0818,                 !- Vertex 4 X-coordinate {m}
    8.6720,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Wall_5,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    11.0738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    11.0738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    21.0818,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    21.0818,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Wall_6,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_16_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    21.0818,                 !- Vertex 3 X-coordinate {m}
    11.0738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    21.0818,                 !- Vertex 4 X-coordinate {m}
    11.0738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Wall_7,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0818,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    21.0818,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    27.9808,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    27.9808,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_17_Wall_8,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_17,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_18_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    27.9808,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    27.9808,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    27.9808,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    27.9808,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Floor_1,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    34.5058,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    34.5058,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.0818,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.0818,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_40_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0995,                 !- Vertex 1 X-coordinate {m}
    12.4649,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    28.0995,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    33.0035,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    33.0035,                 !- Vertex 4 X-coordinate {m}
    12.4649,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_37_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0995,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    28.0995,                 !- Vertex 2 X-coordinate {m}
    12.5659,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    30.8035,                 !- Vertex 3 X-coordinate {m}
    12.5659,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    30.8035,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Ceiling_3,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_38_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.9045,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    30.9045,                 !- Vertex 2 X-coordinate {m}
    12.5659,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    32.6035,                 !- Vertex 3 X-coordinate {m}
    12.5659,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    32.6035,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Ceiling_4,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_39_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.7045,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    32.7045,                 !- Vertex 2 X-coordinate {m}
    12.5659,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    34.5058,                 !- Vertex 3 X-coordinate {m}
    12.5659,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    34.5058,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Roof_1,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0818,                 !- Vertex 1 X-coordinate {m}
    12.4649,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    28.0818,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    28.0995,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    28.0995,                 !- Vertex 4 X-coordinate {m}
    12.4649,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Roof_2,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0818,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    28.0818,                 !- Vertex 2 X-coordinate {m}
    12.5659,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    28.0995,                 !- Vertex 3 X-coordinate {m}
    12.5659,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    28.0995,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Roof_3,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0818,                 !- Vertex 1 X-coordinate {m}
    12.5659,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    28.0818,                 !- Vertex 2 X-coordinate {m}
    12.4649,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    34.5058,                 !- Vertex 3 X-coordinate {m}
    12.4649,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    34.5058,                 !- Vertex 4 X-coordinate {m}
    12.5659,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Roof_4,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.8035,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    30.8035,                 !- Vertex 2 X-coordinate {m}
    12.5659,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    30.9045,                 !- Vertex 3 X-coordinate {m}
    12.5659,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    30.9045,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Roof_5,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6035,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    32.6035,                 !- Vertex 2 X-coordinate {m}
    12.5659,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    32.7045,                 !- Vertex 3 X-coordinate {m}
    12.5659,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    32.7045,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Roof_6,       !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.0035,                 !- Vertex 1 X-coordinate {m}
    12.4649,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    33.0035,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    34.5058,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    34.5058,                 !- Vertex 4 X-coordinate {m}
    12.4649,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    34.5058,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    34.5058,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.0818,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.0818,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_17_Wall_8,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0818,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    28.0818,                 !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.0818,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.0818,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0818,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    28.0818,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    34.5058,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    34.5058,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_18_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_18,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    34.5058,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    34.5058,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    34.5058,                 !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    34.5058,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Floor_1,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9034,                 !- Vertex 1 X-coordinate {m}
    8.6720,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    13.9034,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.5068,                  !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.5068,                  !- Vertex 4 X-coordinate {m}
    8.6720,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Floor_2,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9808,                 !- Vertex 1 X-coordinate {m}
    10.5728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    20.9808,                 !- Vertex 2 X-coordinate {m}
    8.6720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.5068,                  !- Vertex 3 X-coordinate {m}
    8.6720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.5068,                  !- Vertex 4 X-coordinate {m}
    10.5728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Floor_3,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9808,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    20.9808,                 !- Vertex 2 X-coordinate {m}
    10.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5068,                 !- Vertex 3 X-coordinate {m}
    10.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5068,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5068,                  !- Vertex 1 X-coordinate {m}
    8.6720,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.5068,                  !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    13.9034,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    13.9034,                 !- Vertex 4 X-coordinate {m}
    8.6720,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_Floor_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5068,                  !- Vertex 1 X-coordinate {m}
    10.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.5068,                  !- Vertex 2 X-coordinate {m}
    8.6720,                  !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    8.6720,                  !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    10.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Ceiling_3,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_Floor_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5068,                 !- Vertex 1 X-coordinate {m}
    10.5800,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5068,                 !- Vertex 2 X-coordinate {m}
    10.5728,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    10.5728,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    10.5800,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Ceiling_4,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_Floor_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5137,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5137,                 !- Vertex 2 X-coordinate {m}
    10.5800,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    10.5800,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Roof_1,       !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5068,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5068,                 !- Vertex 2 X-coordinate {m}
    10.5800,                 !- Vertex 2 Y-coordinate {m}
    6.8500,                  !- Vertex 2 Z-coordinate {m}
    11.5137,                 !- Vertex 3 X-coordinate {m}
    10.5800,                 !- Vertex 3 Y-coordinate {m}
    6.8500,                  !- Vertex 3 Z-coordinate {m}
    11.5137,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5068,                  !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.5068,                  !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    13.9034,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    13.9034,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_19_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9034,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    13.9034,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    13.9034,                 !- Vertex 3 X-coordinate {m}
    8.5710,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    13.9034,                 !- Vertex 4 X-coordinate {m}
    8.5710,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9034,                 !- Vertex 1 X-coordinate {m}
    8.5710,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    13.9034,                 !- Vertex 2 X-coordinate {m}
    8.5710,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    13.9034,                 !- Vertex 3 X-coordinate {m}
    8.6720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    13.9034,                 !- Vertex 4 X-coordinate {m}
    8.6720,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9034,                 !- Vertex 1 X-coordinate {m}
    8.6720,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    13.9034,                 !- Vertex 2 X-coordinate {m}
    8.6720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.0044,                 !- Vertex 3 X-coordinate {m}
    8.6720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.0044,                 !- Vertex 4 X-coordinate {m}
    8.6720,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_5,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_19_Wall_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0044,                 !- Vertex 1 X-coordinate {m}
    8.6720,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.0044,                 !- Vertex 2 X-coordinate {m}
    8.6720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    8.6720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    8.6720,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_6,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_17_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9808,                 !- Vertex 1 X-coordinate {m}
    8.6720,                  !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    20.9808,                 !- Vertex 2 X-coordinate {m}
    8.6720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    20.9808,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    20.9808,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_7,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8318,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    17.8318,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    17.7813,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    17.7813,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_8,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_16_Wall_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.9808,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    20.9808,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    17.8318,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    17.8318,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_9,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.5818,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.5818,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.5313,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.5313,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_10,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_15_Wall_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7308,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    17.7308,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.5818,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.5818,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_11,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.7813,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    17.7813,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    17.7308,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    17.7308,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_12,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_14_Wall_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.4808,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.4808,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5068,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5068,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_13,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.5313,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    14.5313,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    14.4808,                 !- Vertex 3 X-coordinate {m}
    10.9728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    14.4808,                 !- Vertex 4 X-coordinate {m}
    10.9728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_14,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5068,                 !- Vertex 1 X-coordinate {m}
    10.6738,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5068,                 !- Vertex 2 X-coordinate {m}
    10.6738,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5068,                 !- Vertex 3 X-coordinate {m}
    10.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5068,                 !- Vertex 4 X-coordinate {m}
    10.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_15,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_13_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5068,                 !- Vertex 1 X-coordinate {m}
    10.9728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5068,                 !- Vertex 2 X-coordinate {m}
    10.9728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5068,                 !- Vertex 3 X-coordinate {m}
    10.6738,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5068,                 !- Vertex 4 X-coordinate {m}
    10.6738,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_16,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_13_Wall_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4058,                 !- Vertex 1 X-coordinate {m}
    10.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.4058,                 !- Vertex 2 X-coordinate {m}
    10.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.5068,                  !- Vertex 3 X-coordinate {m}
    10.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.5068,                  !- Vertex 4 X-coordinate {m}
    10.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_17,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5068,                 !- Vertex 1 X-coordinate {m}
    10.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    11.5068,                 !- Vertex 2 X-coordinate {m}
    10.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.4058,                 !- Vertex 3 X-coordinate {m}
    10.5728,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.4058,                 !- Vertex 4 X-coordinate {m}
    10.5728,                 !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_18,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_11_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.5068,                  !- Vertex 1 X-coordinate {m}
    10.5728,                 !- Vertex 1 Y-coordinate {m}
    6.8500,                  !- Vertex 1 Z-coordinate {m}
    7.5068,                  !- Vertex 2 X-coordinate {m}
    10.5728,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    7.5068,                  !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    7.5068,                  !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    6.8500;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Floor_1,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    9.9028,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    8.1810,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    8.1810,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    9.9028,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Floor_2,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Ceiling_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    12.8328,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    9.9028,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.8932,                !- Vertex 3 X-coordinate {m}
    9.9028,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.8932,                !- Vertex 4 X-coordinate {m}
    12.8328,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Floor_3,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.9942,                !- Vertex 1 X-coordinate {m}
    12.9338,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -32.9942,                !- Vertex 2 X-coordinate {m}
    10.0038,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    10.0038,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    12.9338,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Floor_4,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Ceiling_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2942,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -31.2942,                !- Vertex 2 X-coordinate {m}
    12.9338,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    12.9338,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Floor_5,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.8932,                !- Vertex 1 X-coordinate {m}
    10.0038,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -32.8932,                !- Vertex 2 X-coordinate {m}
    9.9028,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    9.9028,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    10.0038,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Floor_6,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.8932,                !- Vertex 1 X-coordinate {m}
    12.8328,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -32.8932,                !- Vertex 2 X-coordinate {m}
    10.0038,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.9942,                !- Vertex 3 X-coordinate {m}
    10.0038,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.9942,                !- Vertex 4 X-coordinate {m}
    12.8328,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Floor_7,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2873,                !- Vertex 1 X-coordinate {m}
    12.9338,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -31.2873,                !- Vertex 2 X-coordinate {m}
    12.8328,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -32.9942,                !- Vertex 3 X-coordinate {m}
    12.8328,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -32.9942,                !- Vertex 4 X-coordinate {m}
    12.9338,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Floor_8,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2873,                !- Vertex 1 X-coordinate {m}
    12.8328,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -31.2873,                !- Vertex 2 X-coordinate {m}
    8.1810,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    8.1810,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    12.8328,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Floor_9,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2873,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -31.2873,                !- Vertex 2 X-coordinate {m}
    12.9338,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.2942,                !- Vertex 3 X-coordinate {m}
    12.9338,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.2942,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Roof_1,       !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    8.1810,                  !- Vertex 2 Y-coordinate {m}
    12.8500,                 !- Vertex 2 Z-coordinate {m}
    -31.2873,                !- Vertex 3 X-coordinate {m}
    8.1810,                  !- Vertex 3 Y-coordinate {m}
    12.8500,                 !- Vertex 3 Z-coordinate {m}
    -31.2873,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    8.1810,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    8.1810,                  !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_21_Wall_12,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    8.1810,                  !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    8.1810,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.2873,                !- Vertex 3 X-coordinate {m}
    8.1810,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.2873,                !- Vertex 4 X-coordinate {m}
    8.1810,                  !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_21_Wall_11,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2873,                !- Vertex 1 X-coordinate {m}
    8.1810,                  !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -31.2873,                !- Vertex 2 X-coordinate {m}
    8.1810,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.2873,                !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.2873,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_20_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.2873,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -31.2873,                !- Vertex 2 X-coordinate {m}
    14.5728,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    14.5728,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_1,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_7_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    -1.9273,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    -1.9273,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_2,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_6_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    1.5727,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    -1.8263,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    -1.8263,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    1.5727,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_3,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_5_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    3.5727,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    1.6737,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    1.6737,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    3.5727,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_4,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_4_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    8.0728,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    3.6737,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    3.6737,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    8.0728,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_5,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_3_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.9942,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.9942,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.1863,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.1863,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_6,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9944,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -9.9944,                 !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_7,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Ceiling_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.8932,                !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.8932,                !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_8,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_9_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -9.8934,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -9.8934,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_9,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    -1.8263,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    -1.9273,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    -1.9273,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    -1.8263,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_10,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    1.6737,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    1.5727,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    1.5727,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    1.6737,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_11,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    3.6737,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    3.5727,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    3.5727,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    3.6737,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_12,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    8.0800,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    8.0728,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -34.4932,                !- Vertex 3 X-coordinate {m}
    8.0728,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -34.4932,                !- Vertex 4 X-coordinate {m}
    8.0800,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_13,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    8.1738,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    8.0800,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -31.1863,                !- Vertex 3 X-coordinate {m}
    8.0800,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -31.1863,                !- Vertex 4 X-coordinate {m}
    8.1738,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_14,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    -1.9273,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    -1.9273,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_15,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    1.5727,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    -1.8263,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    -1.8263,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    1.5727,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_16,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    3.5727,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    1.6737,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    1.6737,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    3.5727,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_17,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    8.0728,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    3.6737,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    3.6737,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    8.0728,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_18,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.8932,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -27.8932,                !- Vertex 2 X-coordinate {m}
    8.1738,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -27.9942,                !- Vertex 3 X-coordinate {m}
    8.1738,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -27.9942,                !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_19,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.8934,                 !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -9.8934,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -9.9944,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -9.9944,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Floor_20,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    7.0000,                  !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -9.9944,                 !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -9.9944,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    7.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Roof_1,       !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    8.0800,                  !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    12.8500,                 !- Vertex 2 Z-coordinate {m}
    -4.5873,                 !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    12.8500,                 !- Vertex 3 Z-coordinate {m}
    -4.5873,                 !- Vertex 4 X-coordinate {m}
    8.0800,                  !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Roof_2,       !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.1863,                !- Vertex 1 X-coordinate {m}
    14.5728,                 !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -31.1863,                !- Vertex 2 X-coordinate {m}
    8.0800,                  !- Vertex 2 Y-coordinate {m}
    12.8500,                 !- Vertex 2 Z-coordinate {m}
    -4.5873,                 !- Vertex 3 X-coordinate {m}
    8.0800,                  !- Vertex 3 Y-coordinate {m}
    12.8500,                 !- Vertex 3 Z-coordinate {m}
    -4.5873,                 !- Vertex 4 X-coordinate {m}
    14.5728,                 !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Wall_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.4932,                !- Vertex 1 X-coordinate {m}
    -5.8263,                 !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -34.4932,                !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -4.5873,                 !- Vertex 3 X-coordinate {m}
    -5.8263,                 !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -4.5873,                 !- Vertex 4 X-coordinate {m}
    -5.8263,                 !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Wall_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_25_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    -5.8263,                 !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    -5.8263,                 !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -4.5873,                 !- Vertex 3 X-coordinate {m}
    4.9728,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -4.5873,                 !- Vertex 4 X-coordinate {m}
    4.9728,                  !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Wall_3,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    4.9728,                  !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    4.9728,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -4.5873,                 !- Vertex 3 X-coordinate {m}
    5.0233,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -4.5873,                 !- Vertex 4 X-coordinate {m}
    5.0233,                  !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Wall_4,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    5.0233,                  !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    5.0233,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -4.5873,                 !- Vertex 3 X-coordinate {m}
    5.0738,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -4.5873,                 !- Vertex 4 X-coordinate {m}
    5.0738,                  !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Wall_5,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Wall_20,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    5.0738,                  !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    5.0738,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -4.5873,                 !- Vertex 3 X-coordinate {m}
    7.3800,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -4.5873,                 !- Vertex 4 X-coordinate {m}
    7.3800,                  !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Wall_6,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
    7.3800,                  !- Vertex 1 Y-coordinate {m}
    12.8500,                 !- Vertex 1 Z-coordinate {m}
    -4.5873,                 !- Vertex 2 X-coordinate {m}
    7.3800,                  !- Vertex 2 Y-coordinate {m}
    7.0000,                  !- Vertex 2 Z-coordinate {m}
    -4.5873,                 !- Vertex 3 X-coordinate {m}
    7.4305,                  !- Vertex 3 Y-coordinate {m}
    7.0000,                  !- Vertex 3 Z-coordinate {m}
    -4.5873,                 !- Vertex 4 X-coordinate {m}
    7.4305,                  !- Vertex 4 Y-coordinate {m}
    12.8500;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_21_Wall_7,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5873,                 !- Vertex 1 X-coordinate {m}
