!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! Manual geometry retained; non-geometry simulation settings, energy inputs, and per-zone load definitions matched to LLMGen_EP.idf.
! Source energy IDF: LLMGen_EP.idf
! Backup of the pre-match manual IDF: History/ManualGen_EP_before_LLM_energy_match_20260825_193540.idf
Version,
    9.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Untitled,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Las Vegas Mccarran Intl Ap,  !- Name
    36.08,                   !- Latitude {deg}
    -115.15,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    648.0;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Las Vegas Mccarran Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -0.8,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -0.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    93779.,                  !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Las Vegas Mccarran Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    42.4,                    !- Maximum Dry-Bulb Temperature {C}
    13,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    93779.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.550,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.674;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    run,                     !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour24;                  !- First Hour Interpolation Starting Values


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Office Lights Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.05,                    !- Field 26
    Until: 08:00,            !- Field 27
    0.1,                     !- Field 28
    Until: 12:00,            !- Field 29
    0.3,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0.05;                    !- Field 40

Schedule:Compact,
    Office Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.40,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.30,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.30;                    !- Field 34

Schedule:Compact,
    Office Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 20:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 22:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 08:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 19:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Infiltration Half On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.5,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Hours of Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 19:00,            !- Field 5
    21.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    15.6,                    !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 17:00,            !- Field 15
    21.0,                    !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    21.0,                    !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    15.6;                    !- Field 24

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    30.0,                    !- Field 4
    Until: 22:00,            !- Field 5
    24.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    30.0,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    30.0,                    !- Field 11
    Until: 18:00,            !- Field 12
    24.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    30.0,                    !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00,            !- Field 17
    30.0,                    !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    30.0;                    !- Field 21

Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    Office Work Eff. Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Office Clothing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.11,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.21,                    !- Field 8
    Until: 12:00,            !- Field 9
    1.00,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.53,                    !- Field 12
    Until: 17:00,            !- Field 13
    1.00,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.32,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.00,                    !- Field 18
    For: SummerDesignDay,    !- Field 19
    Until: 06:00,            !- Field 20
    0.000000001,             !- Field 21
    Until: 07:00,            !- Field 22
    0.11,                    !- Field 23
    Until: 08:00,            !- Field 24
    0.21,                    !- Field 25
    Until: 12:00,            !- Field 26
    1.00,                    !- Field 27
    Until: 13:00,            !- Field 28
    0.53,                    !- Field 29
    Until: 17:00,            !- Field 30
    1.00,                    !- Field 31
    Until: 18:00,            !- Field 32
    0.32,                    !- Field 33
    Until: 24:00,            !- Field 34
    0.000000001,             !- Field 35
    For: Sunday Holidays AllOtherDays,  !- Field 36
    Until: 24:00,            !- Field 37
    0.0;                     !- Field 38

Schedule:Compact,
    ltg_sch_bulk_storage,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.04375,                 !- Field 10
    Until: 8:00,             !- Field 11
    0.2625,                  !- Field 12
    Until: 9:00,             !- Field 13
    0.32812,                 !- Field 14
    Until: 16:00,            !- Field 15
    0.37188,                 !- Field 16
    Until: 17:00,            !- Field 17
    0.32812,                 !- Field 18
    Until: 18:00,            !- Field 19
    0.2625,                  !- Field 20
    Until: 24:00,            !- Field 21
    0.04375,                 !- Field 22
    For: Saturday,           !- Field 23
    Until: 7:00,             !- Field 24
    0.04375,                 !- Field 25
    Until: 8:00,             !- Field 26
    0.2625,                  !- Field 27
    Until: 9:00,             !- Field 28
    0.32812,                 !- Field 29
    Until: 16:00,            !- Field 30
    0.37188,                 !- Field 31
    Until: 17:00,            !- Field 32
    0.32812,                 !- Field 33
    Until: 18:00,            !- Field 34
    0.2625,                  !- Field 35
    Until: 24:00,            !- Field 36
    0.04375,                 !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.04375;                 !- Field 40

Schedule:Compact,
    Bulk Storage Plug Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: Weekdays Saturday AllOtherDays,  !- Field 5
    Until: 08:00,            !- Field 6
    0.25,                    !- Field 7
    Until: 12:00,            !- Field 8
    1.00,                    !- Field 9
    Until: 13:00,            !- Field 10
    0.25,                    !- Field 11
    Until: 17:00,            !- Field 12
    1.00,                    !- Field 13
    Until: 24:00,            !- Field 14
    0.25;                    !- Field 15

Schedule:Compact,
    Bulk Storage Infil_Base Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,            !- Field 3
    0.765,                   !- Field 4
    For: SummerDesignDay WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    1.0,                     !- Field 7
    For: Weekdays Saturday AllOtherDays,  !- Field 8
    Until: 08:00,            !- Field 9
    0.765,                   !- Field 10
    Until: 12:00,            !- Field 11
    1,                       !- Field 12
    Until: 13:00,            !- Field 13
    0.765,                   !- Field 14
    Until: 17:00,            !- Field 15
    1,                       !- Field 16
    Until: 24:00,            !- Field 17
    0.765;                   !- Field 18

Schedule:Compact,
    ZONE3 BULK STORAGE Activity Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    131.85;                  !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    BIM2BEM_F08 Metal surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    BIM2BEM_G01 16mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    BIM2BEM_F08 Metal roof surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.77;                    !- Solar Absorptance

Material,
    BIM2BEM_F07 25mm stucco, !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    BIM2BEM_Interior Wall Addi Insul,  !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-08,    !- Thickness {m}
    4.32600013366928E-02,    !- Conductivity {W/m-K}
    22.425834089246,         !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    BIM2BEM_Steel Frame/Cavity,  !- Name
    MediumRough,             !- Roughness
    8.89001802122336E-02,    !- Thickness {m}
    8.41161885991101E-02,    !- Conductivity {W/m-K}
    641.378854952435,        !- Density {kg/m3}
    502.080003799237,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    BIM2BEM_100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    BIM2BEM_Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.43106645212085,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    BIM2BEM_Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.15798697238419,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    BIM2BEM_CP02 CARPET PAD, !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    BIM2BEM_Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.475973498005059,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    BIM2BEM_IFC_Window_SimpleGlazing,  !- Name
    5.5364,                  !- U-Factor {W/m2-K}
    0.86,                    !- Solar Heat Gain Coefficient
    0.9;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    I02 50mm insulation board,  !- Outside Layer
    M15 200mm heavyweight concrete;  !- Layer 2

Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

Construction,
    Exterior Wall,           !- Name
    M01 100mm brick,         !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof,           !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Exterior Window,         !- Name
    Clear 3mm,               !- Outside Layer
    Air 13mm,                !- Layer 2
    Clear 3mm;               !- Layer 3

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    BIM2BEM_nonres_ext_wall, !- Name
    BIM2BEM_F08 Metal surface,  !- Outside Layer
    BIM2BEM_Nonres_Exterior_Wall_Insulation_grd,  !- Layer 2
    BIM2BEM_G01 16mm gypsum board;  !- Layer 3

Construction,
    BIM2BEM_nonres_roof,     !- Name
    BIM2BEM_F08 Metal roof surface,  !- Outside Layer
    BIM2BEM_Nonres_Roof_Insulation;  !- Layer 2

Construction,
    BIM2BEM_Interior_Wall,   !- Name
    BIM2BEM_F07 25mm stucco, !- Outside Layer
    BIM2BEM_G01 16mm gypsum board,  !- Layer 2
    BIM2BEM_Interior Wall Addi Insul,  !- Layer 3
    BIM2BEM_Steel Frame/Cavity,  !- Layer 4
    BIM2BEM_G01 16mm gypsum board;  !- Layer 5

Construction,
    BIM2BEM_int_slab_floor,  !- Name
    BIM2BEM_100mm Normalweight concrete floor,  !- Outside Layer
    BIM2BEM_CP02 CARPET PAD; !- Layer 2

Construction,
    BIM2BEM_int_slab_ceiling,!- Name
    BIM2BEM_CP02 CARPET PAD, !- Outside Layer
    BIM2BEM_100mm Normalweight concrete floor;  !- Layer 2

Construction,
    BIM2BEM_IFC_Window_Construction,  !- Name
    BIM2BEM_IFC_Window_SimpleGlazing;  !- Outside Layer

Construction,
    BIM2BEM_IFCIntent_Door,  !- Name
    BIM2BEM_Opaque Door panel_con;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    L2_Zone_20,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.65,                    !- X Origin {m}
    22.939401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_21,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.65,                    !- X Origin {m}
    2.339304,                !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_22,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    32.7,                    !- X Origin {m}
    22.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_23,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    36.2,                    !- X Origin {m}
    22.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_24,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.7,                    !- X Origin {m}
    18.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_25,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    32.7,                    !- X Origin {m}
    2.389304,                !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_26,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    58.3,                    !- X Origin {m}
    13.289401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_28,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    -15.646525,              !- X Origin {m}
    194.640336,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_29,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    44.75,                   !- X Origin {m}
    13.239401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_30,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    45.276445,               !- X Origin {m}
    18.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_31,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    44.7,                    !- X Origin {m}
    18.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_32,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    48.75,                   !- X Origin {m}
    22.939401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_33,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    55.05,                   !- X Origin {m}
    22.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_34,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    58.3,                    !- X Origin {m}
    22.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_35,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    65.3,                    !- X Origin {m}
    22.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_36,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    68.1,                    !- X Origin {m}
    22.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_37,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    69.9,                    !- X Origin {m}
    22.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_38,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    71.8,                    !- X Origin {m}
    22.889401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_39,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    70.25,                   !- X Origin {m}
    13.239401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_40,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    58.25,                   !- X Origin {m}
    13.289401,               !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_41,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    58.3,                    !- X Origin {m}
    6.889304,                !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_42,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    58.3,                    !- X Origin {m}
    2.389304,                !- Y Origin {m}
    137.299312,              !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_1,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    20.500097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_2,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    3.3,                     !- X Origin {m}
    14.000097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_3,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.6,                     !- X Origin {m}
    20.500097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_4,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    9.5,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_5,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    7.5,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_6,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    4.014329,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_7,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    -0.05,                   !- X Origin {m}
    0.05,                    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_8,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.6,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_9,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    30.6,                    !- X Origin {m}
    20.500097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_10,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    36.6,                    !- X Origin {m}
    20.500097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_11,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.0,                    !- X Origin {m}
    20.500097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_12,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    55.575,                  !- X Origin {m}
    10.900097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_13,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.0,                    !- X Origin {m}
    20.500097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_14,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    49.075,                  !- X Origin {m}
    20.500097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_15,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    52.325,                  !- X Origin {m}
    20.500097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_16,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    55.575,                  !- X Origin {m}
    20.500097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_19,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    55.575,                  !- X Origin {m}
    10.900097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_17,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    62.575,                  !- X Origin {m}
    10.900097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L1_Zone_18,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    69.15,                   !- X Origin {m}
    20.450097,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_46,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    16.900097,               !- Y Origin {m}
    13.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_47,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    48.5,                    !- X Origin {m}
    16.900098,               !- Y Origin {m}
    13.000001,               !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_48,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    52.05,                   !- X Origin {m}
    16.900098,               !- Y Origin {m}
    13.000001,               !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_49,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    53.85,                   !- X Origin {m}
    16.900097,               !- Y Origin {m}
    13.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_50,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    55.6,                    !- X Origin {m}
    16.900098,               !- Y Origin {m}
    13.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_51,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    62.6,                    !- X Origin {m}
    16.900098,               !- Y Origin {m}
    13.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_53,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    65.495555,               !- X Origin {m}
    14.918476,               !- Y Origin {m}
    13.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_54,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    49.087245,               !- X Origin {m}
    11.276455,               !- Y Origin {m}
    13.000001,               !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_55,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    62.352733,               !- X Origin {m}
    11.078256,               !- Y Origin {m}
    13.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_56,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    63.873736,               !- X Origin {m}
    12.84647,                !- Y Origin {m}
    13.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L2_Zone_27,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.0,                    !- X Origin {m}
    19.000097,               !- Y Origin {m}
    7.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L4_Zone_57,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.0,                    !- X Origin {m}
    20.500097,               !- Y Origin {m}
    17.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L4_Zone_58,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    48.5,                    !- X Origin {m}
    14.500097,               !- Y Origin {m}
    17.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L4_Zone_59,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    48.5,                    !- X Origin {m}
    10.900098,               !- Y Origin {m}
    17.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_52,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.0,                    !- X Origin {m}
    16.500098,               !- Y Origin {m}
    13.000001,               !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    L3_Zone_45,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.0,                    !- X Origin {m}
    20.500097,               !- Y Origin {m}
    13.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    L2_Zone20_Floor_2,       !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    0.650000000000,          !- Vertex 1 X-coordinate {m}
    -4.189352603899,         !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    0.650000000000,          !- Vertex 2 X-coordinate {m}
    -8.939304207813,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.650000000000,         !- Vertex 3 X-coordinate {m}
    -8.939304207813,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.650000000000,         !- Vertex 4 X-coordinate {m}
    -7.109304207814,         !- Vertex 4 Y-coordinate {m}
    -130.299312000000,       !- Vertex 4 Z-coordinate {m}
    -1.000000000000,         !- Vertex 5 X-coordinate {m}
    -7.109304207814,         !- Vertex 5 Y-coordinate {m}
    -130.299312000000,       !- Vertex 5 Z-coordinate {m}
    -1.000000000000,         !- Vertex 6 X-coordinate {m}
    -4.189352603899,         !- Vertex 6 Y-coordinate {m}
    -130.299312000000;       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone20_Wall_West,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.650000000000,         !- Vertex 1 X-coordinate {m}
    -2.439304207817,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    -2.650000000000,         !- Vertex 2 X-coordinate {m}
    -2.439304207817,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.650000000000,         !- Vertex 3 X-coordinate {m}
    -8.939304207813,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.650000000000,         !- Vertex 4 X-coordinate {m}
    -8.939304207813,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone20_Wall_South,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.650000000000,         !- Vertex 1 X-coordinate {m}
    -8.939304207813,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    -2.650000000000,         !- Vertex 2 X-coordinate {m}
    -8.939304207813,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    0.650000000000,          !- Vertex 3 X-coordinate {m}
    -8.939304207813,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    0.650000000000,          !- Vertex 4 X-coordinate {m}
    -8.939304207813,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone20_Wall_East,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Wall_West_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.650000000000,          !- Vertex 1 X-coordinate {m}
    -8.939304207813,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    0.650000000000,          !- Vertex 2 X-coordinate {m}
    -8.939304207813,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    0.650000000000,          !- Vertex 3 X-coordinate {m}
    -2.439304207817,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    0.650000000000,          !- Vertex 4 X-coordinate {m}
    -2.439304207817,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone20_Wall_North,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.650000000000,          !- Vertex 1 X-coordinate {m}
    -2.439304207817,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    0.650000000000,          !- Vertex 2 X-coordinate {m}
    -2.439304207817,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.650000000000,         !- Vertex 3 X-coordinate {m}
    -2.439304207817,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.650000000000,         !- Vertex 4 X-coordinate {m}
    -2.439304207817,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone20_Ceiling,       !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.650000000000,         !- Vertex 1 X-coordinate {m}
    -2.439304207817,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    -2.650000000000,         !- Vertex 2 X-coordinate {m}
    -8.939304207813,         !- Vertex 2 Y-coordinate {m}
    -124.299312000000,       !- Vertex 2 Z-coordinate {m}
    0.650000000000,          !- Vertex 3 X-coordinate {m}
    -8.939304207813,         !- Vertex 3 Y-coordinate {m}
    -124.299312000000,       !- Vertex 3 Z-coordinate {m}
    0.650000000000,          !- Vertex 4 X-coordinate {m}
    -2.439304207817,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Floor_5,       !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_7_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.950000000000,          !- Vertex 1 X-coordinate {m}
    1.660696000009,          !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    3.950000000000,          !- Vertex 2 X-coordinate {m}
    -2.339303999999,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.650000000000,         !- Vertex 3 X-coordinate {m}
    -2.339304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.650000000000,         !- Vertex 4 X-coordinate {m}
    1.660696000009,          !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_Roof,     !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    0.650000000000,          !- Vertex 1 X-coordinate {m}
    18.160792792189,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    0.650000000000,          !- Vertex 2 X-coordinate {m}
    11.660792792193,         !- Vertex 2 Y-coordinate {m}
    -124.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.650000000000,         !- Vertex 3 X-coordinate {m}
    11.660792792193,         !- Vertex 3 Y-coordinate {m}
    -124.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.650000000000,         !- Vertex 4 X-coordinate {m}
    -2.339304000000,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000,       !- Vertex 4 Z-coordinate {m}
    27.350000000000,         !- Vertex 5 X-coordinate {m}
    -2.339303999996,         !- Vertex 5 Y-coordinate {m}
    -124.299312000000,       !- Vertex 5 Z-coordinate {m}
    27.350000000000,         !- Vertex 6 X-coordinate {m}
    18.160792792189,         !- Vertex 6 Y-coordinate {m}
    -124.299312000000;       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_East_3,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_25_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.350000000000,         !- Vertex 1 X-coordinate {m}
    -2.339303999996,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    27.350000000000,         !- Vertex 2 X-coordinate {m}
    -2.339303999996,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    27.350000000000,         !- Vertex 3 X-coordinate {m}
    8.560792792192,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    27.350000000000,         !- Vertex 4 X-coordinate {m}
    8.560792792192,          !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_West_2,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.650000000000,         !- Vertex 1 X-coordinate {m}
    11.660792792193,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    -2.650000000000,         !- Vertex 2 X-coordinate {m}
    11.660792792193,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.650000000000,         !- Vertex 3 X-coordinate {m}
    -2.339304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.650000000000,         !- Vertex 4 X-coordinate {m}
    -2.339304000000,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_South,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.650000000000,         !- Vertex 1 X-coordinate {m}
    -2.339304000000,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    -2.650000000000,         !- Vertex 2 X-coordinate {m}
    -2.339304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    27.350000000000,         !- Vertex 3 X-coordinate {m}
    -2.339303999996,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    27.350000000000,         !- Vertex 4 X-coordinate {m}
    -2.339303999996,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    27.350000000000,         !- Vertex 1 X-coordinate {m}
    18.160792792189,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    27.350000000000,         !- Vertex 2 X-coordinate {m}
    18.160792792189,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    0.650000000000,          !- Vertex 3 X-coordinate {m}
    18.160792792189,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    0.650000000000,          !- Vertex 4 X-coordinate {m}
    18.160792792189,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_West_1,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone20_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.650000000000,          !- Vertex 1 X-coordinate {m}
    18.160792792189,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    0.650000000000,          !- Vertex 2 X-coordinate {m}
    18.160792792189,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    0.650000000000,          !- Vertex 3 X-coordinate {m}
    11.660792792193,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    0.650000000000,          !- Vertex 4 X-coordinate {m}
    11.660792792193,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone20_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.650000000000,          !- Vertex 1 X-coordinate {m}
    11.660792792193,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    0.650000000000,          !- Vertex 2 X-coordinate {m}
    11.660792792193,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.650000000000,         !- Vertex 3 X-coordinate {m}
    11.660792792193,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.650000000000,         !- Vertex 4 X-coordinate {m}
    11.660792792193,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_Floor_1,  !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_22,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_9_Ceiling_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.100000000000,         !- Vertex 1 X-coordinate {m}
    -2.389304000000,         !- Vertex 1 Y-coordinate {m}
    -130.299312086344,       !- Vertex 1 Z-coordinate {m}
    -2.100000000000,         !- Vertex 2 X-coordinate {m}
    -9.589304207807,         !- Vertex 2 Y-coordinate {m}
    -130.299312086344,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -9.589304207807,         !- Vertex 3 Y-coordinate {m}
    -130.299312086344,       !- Vertex 3 Z-coordinate {m}
    -2.700000000000,         !- Vertex 4 X-coordinate {m}
    -2.389304207811,         !- Vertex 4 Y-coordinate {m}
    -130.299312086344;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_22_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_22,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Wall_North_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    -9.589304207807,         !- Vertex 1 Y-coordinate {m}
    -124.299312086343,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -9.589304207807,         !- Vertex 2 Y-coordinate {m}
    -130.299312086344,       !- Vertex 2 Z-coordinate {m}
    0.800000000000,          !- Vertex 3 X-coordinate {m}
    -9.589304207807,         !- Vertex 3 Y-coordinate {m}
    -130.299312086344,       !- Vertex 3 Z-coordinate {m}
    0.800000000000,          !- Vertex 4 X-coordinate {m}
    -9.589304207807,         !- Vertex 4 Y-coordinate {m}
    -124.299312086343;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone22_Wall_North,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_22,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.800000000000,          !- Vertex 1 X-coordinate {m}
    -2.389304207811,         !- Vertex 1 Y-coordinate {m}
    -124.299312086343,       !- Vertex 1 Z-coordinate {m}
    0.800000000000,          !- Vertex 2 X-coordinate {m}
    -2.389304207811,         !- Vertex 2 Y-coordinate {m}
    -130.299312086344,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304207811,         !- Vertex 3 Y-coordinate {m}
    -130.299312086344,       !- Vertex 3 Z-coordinate {m}
    -2.700000000000,         !- Vertex 4 X-coordinate {m}
    -2.389304207811,         !- Vertex 4 Y-coordinate {m}
    -124.299312086343;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone22_Roof,          !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_22,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    -2.389304207811,         !- Vertex 1 Y-coordinate {m}
    -124.299312086343,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -9.589304207807,         !- Vertex 2 Y-coordinate {m}
    -124.299312086343,       !- Vertex 2 Z-coordinate {m}
    0.800000000000,          !- Vertex 3 X-coordinate {m}
    -9.589304207807,         !- Vertex 3 Y-coordinate {m}
    -124.299312086343,       !- Vertex 3 Z-coordinate {m}
    0.800000000000,          !- Vertex 4 X-coordinate {m}
    -2.389304207811,         !- Vertex 4 Y-coordinate {m}
    -124.299312086343;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone22_Wall_West,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_22,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Wall_East_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    -2.389304207811,         !- Vertex 1 Y-coordinate {m}
    -124.299312086343,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304207811,         !- Vertex 2 Y-coordinate {m}
    -130.299312086344,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -9.589304207807,         !- Vertex 3 Y-coordinate {m}
    -130.299312086344,       !- Vertex 3 Z-coordinate {m}
    -2.700000000000,         !- Vertex 4 X-coordinate {m}
    -9.589304207807,         !- Vertex 4 Y-coordinate {m}
    -124.299312086343;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone22_Wall_East_1,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_22,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_24_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.800000000000,          !- Vertex 1 X-coordinate {m}
    -9.589304207807,         !- Vertex 1 Y-coordinate {m}
    -124.299312086343,       !- Vertex 1 Z-coordinate {m}
    0.800000000000,          !- Vertex 2 X-coordinate {m}
    -9.589304207807,         !- Vertex 2 Y-coordinate {m}
    -130.299312086344,       !- Vertex 2 Z-coordinate {m}
    0.800000000000,          !- Vertex 3 X-coordinate {m}
    -6.389304207811,         !- Vertex 3 Y-coordinate {m}
    -130.299312086344,       !- Vertex 3 Z-coordinate {m}
    0.800000000000,          !- Vertex 4 X-coordinate {m}
    -6.389304207811,         !- Vertex 4 Y-coordinate {m}
    -124.299312086343;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_East_1,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone22_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.350000000000,         !- Vertex 1 X-coordinate {m}
    10.960792792193,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    27.350000000000,         !- Vertex 2 X-coordinate {m}
    10.960792792193,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    27.350000000000,         !- Vertex 3 X-coordinate {m}
    18.160792792189,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    27.350000000000,         !- Vertex 4 X-coordinate {m}
    18.160792792189,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_23_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_23,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_10_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    -2.389304207811,         !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    -6.389304207811,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -6.389304207811,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.700000000000,         !- Vertex 4 X-coordinate {m}
    -2.389304207811,         !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_23_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_23,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_24_Wall_North,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    -6.389304207811,         !- Vertex 1 Y-coordinate {m}
    -124.299312086344,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -6.389304207811,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    -6.389304207811,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    -6.389304207811,         !- Vertex 4 Y-coordinate {m}
    -124.299312086344;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_23_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_23,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    -2.389304207811,         !- Vertex 1 Y-coordinate {m}
    -124.299312086344,       !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304207811,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304207811,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.700000000000,         !- Vertex 4 X-coordinate {m}
    -2.389304207811,         !- Vertex 4 Y-coordinate {m}
    -124.299312086344;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_23_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_23,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Wall_West_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    -6.389304207811,         !- Vertex 1 Y-coordinate {m}
    -124.299312086344,       !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    -6.389304207811,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    -3.889304207807,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    -3.889304207807,         !- Vertex 4 Y-coordinate {m}
    -124.299311827314;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_23_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_23,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone22_Wall_East_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    -2.389304207811,         !- Vertex 1 Y-coordinate {m}
    -124.299312086344,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304207811,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -6.389304207811,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.700000000000,         !- Vertex 4 X-coordinate {m}
    -6.389304207811,         !- Vertex 4 Y-coordinate {m}
    -124.299312086344;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_23_Roof,         !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_23,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    -2.389304207811,         !- Vertex 1 Y-coordinate {m}
    -124.299312086344,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -6.389304207811,         !- Vertex 2 Y-coordinate {m}
    -124.299312086344,       !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    -6.389304207811,         !- Vertex 3 Y-coordinate {m}
    -124.299312086344,       !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    -2.389304207811,         !- Vertex 4 Y-coordinate {m}
    -124.299312086344;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_24_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_24,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_10_Ceiling_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    -2.389303845897,         !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -5.589304207807,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -5.200000000000,         !- Vertex 3 X-coordinate {m}
    -5.589304207807,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -5.200000000000,         !- Vertex 4 X-coordinate {m}
    -2.389303845897,         !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_24_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_24,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000414448,         !- Vertex 1 X-coordinate {m}
    -5.589304531594,         !- Vertex 1 Y-coordinate {m}
    -124.299312431716,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -5.589304207807,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389303845897,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.700000414448,         !- Vertex 4 X-coordinate {m}
    -2.389304169684,         !- Vertex 4 Y-coordinate {m}
    -124.299312431716;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_24_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_24,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone22_Wall_East_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.200000414448,         !- Vertex 1 X-coordinate {m}
    -2.389304169684,         !- Vertex 1 Y-coordinate {m}
    -124.299312431716,       !- Vertex 1 Z-coordinate {m}
    -5.200000000000,         !- Vertex 2 X-coordinate {m}
    -2.389303845897,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -5.200000000000,         !- Vertex 3 X-coordinate {m}
    -5.589304207807,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -5.200000414448,         !- Vertex 4 X-coordinate {m}
    -5.589304531594,         !- Vertex 4 Y-coordinate {m}
    -124.299312777089;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_24_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_24,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Wall_North_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.200000414448,         !- Vertex 1 X-coordinate {m}
    -5.589304531594,         !- Vertex 1 Y-coordinate {m}
    -124.299312777089,       !- Vertex 1 Z-coordinate {m}
    -5.200000000000,         !- Vertex 2 X-coordinate {m}
    -5.589304207807,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -5.589304207807,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.700000414448,         !- Vertex 4 X-coordinate {m}
    -5.589304531594,         !- Vertex 4 Y-coordinate {m}
    -124.299312431716;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_24_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_24,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_23_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000414448,         !- Vertex 1 X-coordinate {m}
    -2.389304169684,         !- Vertex 1 Y-coordinate {m}
    -124.299312431716,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389303845897,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -5.200000000000,         !- Vertex 3 X-coordinate {m}
    -2.389303845897,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -5.200000414448,         !- Vertex 4 X-coordinate {m}
    -2.389304169684,         !- Vertex 4 Y-coordinate {m}
    -124.299312431716;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_24_Roof,         !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_24,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.200000414448,         !- Vertex 1 X-coordinate {m}
    -2.389304169684,         !- Vertex 1 Y-coordinate {m}
    -124.299312431716,       !- Vertex 1 Z-coordinate {m}
    -5.200000414448,         !- Vertex 2 X-coordinate {m}
    -5.589304531594,         !- Vertex 2 Y-coordinate {m}
    -124.299312777089,       !- Vertex 2 Z-coordinate {m}
    -2.700000414448,         !- Vertex 3 X-coordinate {m}
    -5.589304531594,         !- Vertex 3 Y-coordinate {m}
    -124.299312431716,       !- Vertex 3 Z-coordinate {m}
    -2.700000414448,         !- Vertex 4 X-coordinate {m}
    -2.389304169684,         !- Vertex 4 Y-coordinate {m}
    -124.299312431716;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone22_Wall_East_2,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_22,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_23_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.800000000000,          !- Vertex 1 X-coordinate {m}
    -6.389304207811,         !- Vertex 1 Y-coordinate {m}
    -124.299312086343,       !- Vertex 1 Z-coordinate {m}
    0.800000000000,          !- Vertex 2 X-coordinate {m}
    -6.389304207811,         !- Vertex 2 Y-coordinate {m}
    -130.299312086344,       !- Vertex 2 Z-coordinate {m}
    0.800000000000,          !- Vertex 3 X-coordinate {m}
    -2.389304207811,         !- Vertex 3 Y-coordinate {m}
    -130.299312086344,       !- Vertex 3 Z-coordinate {m}
    0.800000000000,          !- Vertex 4 X-coordinate {m}
    -2.389304207811,         !- Vertex 4 Y-coordinate {m}
    -124.299312086343;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_25_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_25,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Ceiling_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.900000246046,          !- Vertex 1 X-coordinate {m}
    8.510792792192,          !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    3.900000246046,          !- Vertex 2 X-coordinate {m}
    -2.389303999996,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389303999996,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.700000000000,         !- Vertex 4 X-coordinate {m}
    8.510792792192,          !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_25_Roof,         !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_25,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    8.510792792192,          !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389303999996,         !- Vertex 2 Y-coordinate {m}
    -124.299312000000,       !- Vertex 2 Z-coordinate {m}
    3.900000246046,          !- Vertex 3 X-coordinate {m}
    -2.389303999996,         !- Vertex 3 Y-coordinate {m}
    -124.299312000000,       !- Vertex 3 Z-coordinate {m}
    3.900000246046,          !- Vertex 4 X-coordinate {m}
    8.510792792192,          !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_25_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_25,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Wall_East_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    8.510792792192,          !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    8.510792792192,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389303999996,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.700000000000,         !- Vertex 4 X-coordinate {m}
    -2.389303999996,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_25_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_25,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_28_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.900000246046,          !- Vertex 1 X-coordinate {m}
    2.610696000000,          !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    3.900000246046,          !- Vertex 2 X-coordinate {m}
    2.610695999999,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    3.900000246046,          !- Vertex 3 X-coordinate {m}
    8.510792792192,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    3.900000246046,          !- Vertex 4 X-coordinate {m}
    8.510792792192,          !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_25_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_25,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    -2.389303999996,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389303999996,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    3.900000246046,          !- Vertex 3 X-coordinate {m}
    -2.389303999996,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    3.900000246046,          !- Vertex 4 X-coordinate {m}
    -2.389303999996,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_25_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_25,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Wall_South_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.900000246046,          !- Vertex 1 X-coordinate {m}
    8.510792792192,          !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    3.900000246046,          !- Vertex 2 X-coordinate {m}
    8.510792792192,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    8.510792792192,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.700000000000,         !- Vertex 4 X-coordinate {m}
    8.510792792192,          !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_East_2,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.350000000000,         !- Vertex 1 X-coordinate {m}
    8.560792792192,          !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    27.350000000000,         !- Vertex 2 X-coordinate {m}
    8.560792792192,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    27.350000000000,         !- Vertex 3 X-coordinate {m}
    10.960792792193,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    27.350000000000,         !- Vertex 4 X-coordinate {m}
    10.960792792193,         !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_26_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_26,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_17_Ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.275000079876,          !- Vertex 1 X-coordinate {m}
    1.210696000003,          !- Vertex 1 Y-coordinate {m}
    -130.299312201591,       !- Vertex 1 Z-coordinate {m}
    4.275000079876,          !- Vertex 2 X-coordinate {m}
    -2.389303638085,         !- Vertex 2 Y-coordinate {m}
    -130.299311856218,       !- Vertex 2 Z-coordinate {m}
    -2.700000443530,         !- Vertex 3 X-coordinate {m}
    -2.389303638085,         !- Vertex 3 Y-coordinate {m}
    -130.299311856835,       !- Vertex 3 Z-coordinate {m}
    -2.700000443530,         !- Vertex 4 X-coordinate {m}
    1.210696000003,          !- Vertex 4 Y-coordinate {m}
    -130.299311856835;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_26_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_26,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_39_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.275000227893,          !- Vertex 1 X-coordinate {m}
    -2.389303350275,         !- Vertex 1 Y-coordinate {m}
    -124.299312111111,       !- Vertex 1 Z-coordinate {m}
    4.275000079876,          !- Vertex 2 X-coordinate {m}
    -2.389303638085,         !- Vertex 2 Y-coordinate {m}
    -130.299311856218,       !- Vertex 2 Z-coordinate {m}
    4.275000079876,          !- Vertex 3 X-coordinate {m}
    1.210696000003,          !- Vertex 3 Y-coordinate {m}
    -130.299312201591,       !- Vertex 3 Z-coordinate {m}
    4.275000227893,          !- Vertex 4 X-coordinate {m}
    1.210696287814,          !- Vertex 4 Y-coordinate {m}
    -124.299312456484;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_26_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_26,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_40_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000295513,         !- Vertex 1 X-coordinate {m}
    1.210696287814,          !- Vertex 1 Y-coordinate {m}
    -124.299312111728,       !- Vertex 1 Z-coordinate {m}
    -2.700000443530,         !- Vertex 2 X-coordinate {m}
    1.210696000003,          !- Vertex 2 Y-coordinate {m}
    -130.299311856835,       !- Vertex 2 Z-coordinate {m}
    -2.700000443530,         !- Vertex 3 X-coordinate {m}
    -2.389303638085,         !- Vertex 3 Y-coordinate {m}
    -130.299311856835,       !- Vertex 3 Z-coordinate {m}
    -2.700000295513,         !- Vertex 4 X-coordinate {m}
    -2.389303350275,         !- Vertex 4 Y-coordinate {m}
    -124.299312111728;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_26_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_26,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_South_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.275000227893,          !- Vertex 1 X-coordinate {m}
    1.210696287814,          !- Vertex 1 Y-coordinate {m}
    -124.299312456484,       !- Vertex 1 Z-coordinate {m}
    4.275000079876,          !- Vertex 2 X-coordinate {m}
    1.210696000003,          !- Vertex 2 Y-coordinate {m}
    -130.299312201591,       !- Vertex 2 Z-coordinate {m}
    -2.700000443530,         !- Vertex 3 X-coordinate {m}
    1.210696000003,          !- Vertex 3 Y-coordinate {m}
    -130.299311856835,       !- Vertex 3 Z-coordinate {m}
    -2.700000295513,         !- Vertex 4 X-coordinate {m}
    1.210696287814,          !- Vertex 4 Y-coordinate {m}
    -124.299312111728;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_26_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_26,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000295513,         !- Vertex 1 X-coordinate {m}
    -2.389303350275,         !- Vertex 1 Y-coordinate {m}
    -124.299312111728,       !- Vertex 1 Z-coordinate {m}
    -2.700000443530,         !- Vertex 2 X-coordinate {m}
    -2.389303638085,         !- Vertex 2 Y-coordinate {m}
    -130.299311856835,       !- Vertex 2 Z-coordinate {m}
    4.275000079876,          !- Vertex 3 X-coordinate {m}
    -2.389303638085,         !- Vertex 3 Y-coordinate {m}
    -130.299311856218,       !- Vertex 3 Z-coordinate {m}
    4.275000227893,          !- Vertex 4 X-coordinate {m}
    -2.389303350275,         !- Vertex 4 Y-coordinate {m}
    -124.299312111111;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_26_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L2_Zone_26,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L3_Zone_55_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000295513,         !- Vertex 1 X-coordinate {m}
    1.210696287814,          !- Vertex 1 Y-coordinate {m}
    -124.299312111728,       !- Vertex 1 Z-coordinate {m}
    -2.700000295513,         !- Vertex 2 X-coordinate {m}
    -2.389303350275,         !- Vertex 2 Y-coordinate {m}
    -124.299312111728,       !- Vertex 2 Z-coordinate {m}
    4.275000227893,          !- Vertex 3 X-coordinate {m}
    -2.389303350275,         !- Vertex 3 Y-coordinate {m}
    -124.299312111111,       !- Vertex 3 Z-coordinate {m}
    4.275000227893,          !- Vertex 4 X-coordinate {m}
    1.210696287814,          !- Vertex 4 Y-coordinate {m}
    -124.299312456484;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_23_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_23,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    -3.889304207807,         !- Vertex 1 Y-coordinate {m}
    -124.299311827314,       !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    -3.889304207807,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304207811,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    -2.389304207811,         !- Vertex 4 Y-coordinate {m}
    -124.299312086344;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_28_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_28,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Ceiling_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    57.646525000000,         !- Vertex 1 X-coordinate {m}
    -183.740239207809,       !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    57.646525000000,         !- Vertex 2 X-coordinate {m}
    -189.640336000001,       !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.246525246046,         !- Vertex 3 X-coordinate {m}
    -189.640336000001,       !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.246525246046,         !- Vertex 4 X-coordinate {m}
    -183.740239207809,       !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_28_Roof,         !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_28,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    52.246525246046,         !- Vertex 1 X-coordinate {m}
    -183.740239207809,       !- Vertex 1 Y-coordinate {m}
    13.000000000000,         !- Vertex 1 Z-coordinate {m}
    52.246525246046,         !- Vertex 2 X-coordinate {m}
    -189.640336000001,       !- Vertex 2 Y-coordinate {m}
    13.000000000000,         !- Vertex 2 Z-coordinate {m}
    57.646525000000,         !- Vertex 3 X-coordinate {m}
    -189.640336000001,       !- Vertex 3 Y-coordinate {m}
    13.000000000000,         !- Vertex 3 Z-coordinate {m}
    57.646525000000,         !- Vertex 4 X-coordinate {m}
    -183.740239207809,       !- Vertex 4 Y-coordinate {m}
    13.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_28_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_28,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_25_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    52.246525246046,         !- Vertex 1 X-coordinate {m}
    -183.740239207809,       !- Vertex 1 Y-coordinate {m}
    13.000000000000,         !- Vertex 1 Z-coordinate {m}
    52.246525246046,         !- Vertex 2 X-coordinate {m}
    -183.740239207809,       !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.246525246046,         !- Vertex 3 X-coordinate {m}
    -189.640336000001,       !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.246525246046,         !- Vertex 4 X-coordinate {m}
    -189.640336000001,       !- Vertex 4 Y-coordinate {m}
    13.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_28_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_28,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Wall_South_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    57.646525000000,         !- Vertex 1 X-coordinate {m}
    -183.740239207809,       !- Vertex 1 Y-coordinate {m}
    13.000000000000,         !- Vertex 1 Z-coordinate {m}
    57.646525000000,         !- Vertex 2 X-coordinate {m}
    -183.740239207809,       !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.246525246046,         !- Vertex 3 X-coordinate {m}
    -183.740239207809,       !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.246525246046,         !- Vertex 4 X-coordinate {m}
    -183.740239207809,       !- Vertex 4 Y-coordinate {m}
    13.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_28_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_28,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_29_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    57.646525000000,         !- Vertex 1 X-coordinate {m}
    -189.640336000001,       !- Vertex 1 Y-coordinate {m}
    13.000000000000,         !- Vertex 1 Z-coordinate {m}
    57.646525000000,         !- Vertex 2 X-coordinate {m}
    -189.640336000001,       !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.646525000000,         !- Vertex 3 X-coordinate {m}
    -183.740239207809,       !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.646525000000,         !- Vertex 4 X-coordinate {m}
    -183.740239207809,       !- Vertex 4 Y-coordinate {m}
    13.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_28_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_28,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.246525246046,         !- Vertex 1 X-coordinate {m}
    -189.640336000001,       !- Vertex 1 Y-coordinate {m}
    13.000000000000,         !- Vertex 1 Z-coordinate {m}
    52.246525246046,         !- Vertex 2 X-coordinate {m}
    -189.640336000001,       !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.646525000000,         !- Vertex 3 X-coordinate {m}
    -189.640336000001,       !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.646525000000,         !- Vertex 4 X-coordinate {m}
    -189.640336000001,       !- Vertex 4 Y-coordinate {m}
    13.000000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_25_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_25,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.900000246046,          !- Vertex 1 X-coordinate {m}
    -2.389303999996,         !- Vertex 1 Y-coordinate {m}
    -124.299312000000,       !- Vertex 1 Z-coordinate {m}
    3.900000246046,          !- Vertex 2 X-coordinate {m}
    -2.389303999996,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    3.900000246046,          !- Vertex 3 X-coordinate {m}
    2.610695999999,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    3.900000246046,          !- Vertex 4 X-coordinate {m}
    2.610696000000,          !- Vertex 4 Y-coordinate {m}
    -124.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_29_Floor,        !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L2_Zone_29,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.849999999998,          !- Vertex 1 X-coordinate {m}
    -2.339304207809,         !- Vertex 1 Y-coordinate {m}
    -130.299312345373,       !- Vertex 1 Z-coordinate {m}
    6.849999999998,          !- Vertex 2 X-coordinate {m}
    -13.239401000000,        !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.750000000000,         !- Vertex 3 X-coordinate {m}
    -13.239401000000,        !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -2.750000000000,         !- Vertex 4 X-coordinate {m}
    -2.339304207809,         !- Vertex 4 Y-coordinate {m}
    -130.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_29_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_29,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_42_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.849999999998,          !- Vertex 1 X-coordinate {m}
    -13.239401000000,        !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    6.849999999998,          !- Vertex 2 X-coordinate {m}
    -13.239401000000,        !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    6.850000000000,          !- Vertex 3 X-coordinate {m}
    -8.739401000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    6.849999999999,          !- Vertex 4 X-coordinate {m}
    -8.739401000000,         !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_29_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_29,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.750000000000,         !- Vertex 1 X-coordinate {m}
    -13.239401000000,        !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    -2.750000000000,         !- Vertex 2 X-coordinate {m}
    -13.239401000000,        !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    6.849999999998,          !- Vertex 3 X-coordinate {m}
    -13.239401000000,        !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    6.849999999998,          !- Vertex 4 X-coordinate {m}
    -13.239401000000,        !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_29_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_29,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_28_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.750000000000,         !- Vertex 1 X-coordinate {m}
    -2.339304207809,         !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    -2.750000000000,         !- Vertex 2 X-coordinate {m}
    -2.339304207809,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.750000000000,         !- Vertex 3 X-coordinate {m}
    -8.239401000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -2.750000000000,         !- Vertex 4 X-coordinate {m}
    -8.239401000000,         !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_29_Wall_North_2, !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_29,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_40_Wall_South_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.849999999998,          !- Vertex 1 X-coordinate {m}
    -2.339304207809,         !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    6.849999999998,          !- Vertex 2 X-coordinate {m}
    -2.339304207809,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    3.749999999998,          !- Vertex 3 X-coordinate {m}
    -2.339304207809,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    3.750000019026,          !- Vertex 4 X-coordinate {m}
    -2.339304181880,         !- Vertex 4 Y-coordinate {m}
    -124.299311987252;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_29_Roof,         !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_29,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.750000000000,         !- Vertex 1 X-coordinate {m}
    -2.339304207809,         !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    -2.750000000000,         !- Vertex 2 X-coordinate {m}
    -13.239401000000,        !- Vertex 2 Y-coordinate {m}
    -124.299312345373,       !- Vertex 2 Z-coordinate {m}
    6.849999999998,          !- Vertex 3 X-coordinate {m}
    -13.239401000000,        !- Vertex 3 Y-coordinate {m}
    -124.299312345373,       !- Vertex 3 Z-coordinate {m}
    6.849999999998,          !- Vertex 4 X-coordinate {m}
    -2.339304207809,         !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_29_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_29,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.750000000000,         !- Vertex 1 X-coordinate {m}
    -8.239401000000,         !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    -2.750000000000,         !- Vertex 2 X-coordinate {m}
    -8.239401000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.750000000000,         !- Vertex 3 X-coordinate {m}
    -13.239401000000,        !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -2.750000000000,         !- Vertex 4 X-coordinate {m}
    -13.239401000000,        !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_Floor_2,      !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_17_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.298555083313,         !- Vertex 1 X-coordinate {m}
    -1.989303436406,         !- Vertex 1 Y-coordinate {m}
    -130.299311525893,       !- Vertex 1 Z-coordinate {m}
    17.298555083313,         !- Vertex 2 X-coordinate {m}
    -4.389303436406,         !- Vertex 2 Y-coordinate {m}
    -130.299311410769,       !- Vertex 2 Z-coordinate {m}
    10.323554910724,         !- Vertex 3 X-coordinate {m}
    -4.389303436406,         !- Vertex 3 Y-coordinate {m}
    -130.299311410837,       !- Vertex 3 Z-coordinate {m}
    10.323554910724,         !- Vertex 4 X-coordinate {m}
    -1.989303436406,         !- Vertex 4 Y-coordinate {m}
    -130.299311433820;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_South_1,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_29_Wall_North_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.276445072966,         !- Vertex 1 X-coordinate {m}
    -7.989303414181,         !- Vertex 1 Y-coordinate {m}
    -124.299311417846,       !- Vertex 1 Z-coordinate {m}
    -3.276445089276,         !- Vertex 2 X-coordinate {m}
    -7.989303436406,         !- Vertex 2 Y-coordinate {m}
    -130.299311410837,       !- Vertex 2 Z-coordinate {m}
    3.223554910722,          !- Vertex 3 X-coordinate {m}
    -7.989303436406,         !- Vertex 3 Y-coordinate {m}
    -130.299311410837,       !- Vertex 3 Z-coordinate {m}
    3.223554927032,          !- Vertex 4 X-coordinate {m}
    -7.989303414181,         !- Vertex 4 Y-coordinate {m}
    -124.299311417846;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_North_1,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_31_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.723554927034,          !- Vertex 1 X-coordinate {m}
    -2.389303414184,         !- Vertex 1 Y-coordinate {m}
    -124.299311417846,       !- Vertex 1 Z-coordinate {m}
    0.723554910724,          !- Vertex 2 X-coordinate {m}
    -2.389303436409,         !- Vertex 2 Y-coordinate {m}
    -130.299311410837,       !- Vertex 2 Z-coordinate {m}
    -3.276445089276,         !- Vertex 3 X-coordinate {m}
    -2.389303436409,         !- Vertex 3 Y-coordinate {m}
    -130.299311410837,       !- Vertex 3 Z-coordinate {m}
    -3.276445072966,         !- Vertex 4 X-coordinate {m}
    -2.389303414184,         !- Vertex 4 Y-coordinate {m}
    -124.299311417846;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_West_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.276445072966,         !- Vertex 1 X-coordinate {m}
    -2.389303414184,         !- Vertex 1 Y-coordinate {m}
    -124.299311417846,       !- Vertex 1 Z-coordinate {m}
    -3.276445089276,         !- Vertex 2 X-coordinate {m}
    -2.389303436409,         !- Vertex 2 Y-coordinate {m}
    -130.299311410837,       !- Vertex 2 Z-coordinate {m}
    -3.276445089276,         !- Vertex 3 X-coordinate {m}
    -7.989303436406,         !- Vertex 3 Y-coordinate {m}
    -130.299311410837,       !- Vertex 3 Z-coordinate {m}
    -3.276445072966,         !- Vertex 4 X-coordinate {m}
    -7.989303414181,         !- Vertex 4 Y-coordinate {m}
    -124.299311417846;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_North_5,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_35_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.298555099622,         !- Vertex 1 X-coordinate {m}
    -1.989303414181,         !- Vertex 1 Y-coordinate {m}
    -124.299311532902,       !- Vertex 1 Z-coordinate {m}
    17.298555083313,         !- Vertex 2 X-coordinate {m}
    -1.989303436406,         !- Vertex 2 Y-coordinate {m}
    -130.299311525893,       !- Vertex 2 Z-coordinate {m}
    10.323554910724,         !- Vertex 3 X-coordinate {m}
    -1.989303436406,         !- Vertex 3 Y-coordinate {m}
    -130.299311433820,       !- Vertex 3 Z-coordinate {m}
    10.323554908006,         !- Vertex 4 X-coordinate {m}
    -1.989303433253,         !- Vertex 4 Y-coordinate {m}
    -124.299311484424;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_East_1,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_40_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.223554927032,          !- Vertex 1 X-coordinate {m}
    -7.989303414181,         !- Vertex 1 Y-coordinate {m}
    -124.299311417846,       !- Vertex 1 Z-coordinate {m}
    3.223554910722,          !- Vertex 2 X-coordinate {m}
    -7.989303436406,         !- Vertex 2 Y-coordinate {m}
    -130.299311410837,       !- Vertex 2 Z-coordinate {m}
    3.223554910722,          !- Vertex 3 X-coordinate {m}
    -4.389303436406,         !- Vertex 3 Y-coordinate {m}
    -130.299311410837,       !- Vertex 3 Z-coordinate {m}
    3.223554927032,          !- Vertex 4 X-coordinate {m}
    -4.389303414181,         !- Vertex 4 Y-coordinate {m}
    -124.299311417846;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_South_2,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_40_Wall_North,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.223554927032,          !- Vertex 1 X-coordinate {m}
    -4.389303414181,         !- Vertex 1 Y-coordinate {m}
    -124.299311417846,       !- Vertex 1 Z-coordinate {m}
    3.223554910722,          !- Vertex 2 X-coordinate {m}
    -4.389303436406,         !- Vertex 2 Y-coordinate {m}
    -130.299311410837,       !- Vertex 2 Z-coordinate {m}
    10.323554910724,         !- Vertex 3 X-coordinate {m}
    -4.389303436406,         !- Vertex 3 Y-coordinate {m}
    -130.299311410837,       !- Vertex 3 Z-coordinate {m}
    10.323554908006,         !- Vertex 4 X-coordinate {m}
    -4.389303440110,         !- Vertex 4 Y-coordinate {m}
    -124.299311430594;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_East_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_39_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.298555099622,         !- Vertex 1 X-coordinate {m}
    -4.389303414181,         !- Vertex 1 Y-coordinate {m}
    -124.299311417778,       !- Vertex 1 Z-coordinate {m}
    17.298555083313,         !- Vertex 2 X-coordinate {m}
    -4.389303436406,         !- Vertex 2 Y-coordinate {m}
    -130.299311410769,       !- Vertex 2 Z-coordinate {m}
    17.298555083313,         !- Vertex 3 X-coordinate {m}
    -1.989303436406,         !- Vertex 3 Y-coordinate {m}
    -130.299311525893,       !- Vertex 3 Z-coordinate {m}
    17.298555099622,         !- Vertex 4 X-coordinate {m}
    -1.989303414181,         !- Vertex 4 Y-coordinate {m}
    -124.299311532902;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L3_Zone_52_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    -3.276445072966,         !- Vertex 1 X-coordinate {m}
    -2.389303414184,         !- Vertex 1 Y-coordinate {m}
    -124.299311417846,       !- Vertex 1 Z-coordinate {m}
    -3.276445072966,         !- Vertex 2 X-coordinate {m}
    -7.989303414181,         !- Vertex 2 Y-coordinate {m}
    -124.299311417846,       !- Vertex 2 Z-coordinate {m}
    3.223554927032,          !- Vertex 3 X-coordinate {m}
    -7.989303414181,         !- Vertex 3 Y-coordinate {m}
    -124.299311417846,       !- Vertex 3 Z-coordinate {m}
    3.223554927032,          !- Vertex 4 X-coordinate {m}
    -4.389303414181,         !- Vertex 4 Y-coordinate {m}
    -124.299311417846,       !- Vertex 4 Z-coordinate {m}
    17.298555099622,         !- Vertex 5 X-coordinate {m}
    -4.389303414181,         !- Vertex 5 Y-coordinate {m}
    -124.299311417778,       !- Vertex 5 Z-coordinate {m}
    17.298555099622,         !- Vertex 6 X-coordinate {m}
    -1.989303414181,         !- Vertex 6 Y-coordinate {m}
    -124.299311532902,       !- Vertex 6 Z-coordinate {m}
    0.723554927034,          !- Vertex 7 X-coordinate {m}
    -1.989303414181,         !- Vertex 7 Y-coordinate {m}
    -124.299311417846,       !- Vertex 7 Z-coordinate {m}
    0.723554927034,          !- Vertex 8 X-coordinate {m}
    -2.389303414184,         !- Vertex 8 Y-coordinate {m}
    -124.299311417846;       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_West_2,       !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_31_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.723554927034,          !- Vertex 1 X-coordinate {m}
    -1.989303414181,         !- Vertex 1 Y-coordinate {m}
    -124.299311417846,       !- Vertex 1 Z-coordinate {m}
    0.723554910724,          !- Vertex 2 X-coordinate {m}
    -1.989303436406,         !- Vertex 2 Y-coordinate {m}
    -130.299311410837,       !- Vertex 2 Z-coordinate {m}
    0.723554910724,          !- Vertex 3 X-coordinate {m}
    -2.389303436409,         !- Vertex 3 Y-coordinate {m}
    -130.299311410837,       !- Vertex 3 Z-coordinate {m}
    0.723554927034,          !- Vertex 4 X-coordinate {m}
    -2.389303414184,         !- Vertex 4 Y-coordinate {m}
    -124.299311417846;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_29_Wall_North_1, !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_29,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_South_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.750000019026,          !- Vertex 1 X-coordinate {m}
    -2.339304181880,         !- Vertex 1 Y-coordinate {m}
    -124.299311987252,       !- Vertex 1 Z-coordinate {m}
    3.749999999998,          !- Vertex 2 X-coordinate {m}
    -2.339304207809,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.750000000000,         !- Vertex 3 X-coordinate {m}
    -2.339304207809,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -2.750000000000,         !- Vertex 4 X-coordinate {m}
    -2.339304207809,         !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_31_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_31,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_13_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.300000000000,          !- Vertex 1 X-coordinate {m}
    1.610695792188,          !- Vertex 1 Y-coordinate {m}
    -130.299312345373,       !- Vertex 1 Z-coordinate {m}
    1.300000000000,          !- Vertex 2 X-coordinate {m}
    -2.389303845897,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389303845897,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.700000000000,         !- Vertex 4 X-coordinate {m}
    1.610695792188,          !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_31_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_31,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.300000311233,          !- Vertex 1 X-coordinate {m}
    1.610696004535,          !- Vertex 1 Y-coordinate {m}
    -124.299312496796,       !- Vertex 1 Z-coordinate {m}
    1.300000000000,          !- Vertex 2 X-coordinate {m}
    1.610695792188,          !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    1.610695792188,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.699999688767,         !- Vertex 4 X-coordinate {m}
    1.610696004535,          !- Vertex 4 Y-coordinate {m}
    -124.299312151422;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_31_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L2_Zone_31,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L3_Zone_45_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999688767,         !- Vertex 1 X-coordinate {m}
    1.610696004535,          !- Vertex 1 Y-coordinate {m}
    -124.299312151422,       !- Vertex 1 Z-coordinate {m}
    -2.699999688767,         !- Vertex 2 X-coordinate {m}
    -2.389303633550,         !- Vertex 2 Y-coordinate {m}
    -124.299312151422,       !- Vertex 2 Z-coordinate {m}
    1.300000311233,          !- Vertex 3 X-coordinate {m}
    -2.389303633550,         !- Vertex 3 Y-coordinate {m}
    -124.299312151422,       !- Vertex 3 Z-coordinate {m}
    1.300000311233,          !- Vertex 4 X-coordinate {m}
    1.610696004535,          !- Vertex 4 Y-coordinate {m}
    -124.299312496796;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_31_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_31,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999688767,         !- Vertex 1 X-coordinate {m}
    1.610696004535,          !- Vertex 1 Y-coordinate {m}
    -124.299312151422,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    1.610695792188,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    0.110695792192,          !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -2.699999990969,         !- Vertex 4 X-coordinate {m}
    0.110695702338,          !- Vertex 4 Y-coordinate {m}
    -124.299312152005;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_31_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_31,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_North_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999688767,         !- Vertex 1 X-coordinate {m}
    -2.389303633550,         !- Vertex 1 Y-coordinate {m}
    -124.299312151422,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389303845897,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    1.300000000000,          !- Vertex 3 X-coordinate {m}
    -2.389303845897,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    1.300000311233,          !- Vertex 4 X-coordinate {m}
    -2.389303633550,         !- Vertex 4 Y-coordinate {m}
    -124.299312151422;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_31_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_31,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_32_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.300000028059,          !- Vertex 1 X-coordinate {m}
    -1.989304271734,         !- Vertex 1 Y-coordinate {m}
    -124.299312052913,       !- Vertex 1 Z-coordinate {m}
    1.300000000000,          !- Vertex 2 X-coordinate {m}
    -1.989304207809,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    1.300000000000,          !- Vertex 3 X-coordinate {m}
    1.610695792188,          !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    1.300000311233,          !- Vertex 4 X-coordinate {m}
    1.610696004535,          !- Vertex 4 Y-coordinate {m}
    -124.299312496796;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_31_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_31,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999990969,         !- Vertex 1 X-coordinate {m}
    0.110695702338,          !- Vertex 1 Y-coordinate {m}
    -124.299312152005,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    0.110695792192,          !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389303845897,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.699999688767,         !- Vertex 4 X-coordinate {m}
    -2.389303633550,         !- Vertex 4 Y-coordinate {m}
    -124.299312151422;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_South_3,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_26_Wall_North,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.323554908006,         !- Vertex 1 X-coordinate {m}
    -4.389303440110,         !- Vertex 1 Y-coordinate {m}
    -124.299311430594,       !- Vertex 1 Z-coordinate {m}
    10.323554910724,         !- Vertex 2 X-coordinate {m}
    -4.389303436406,         !- Vertex 2 Y-coordinate {m}
    -130.299311410837,       !- Vertex 2 Z-coordinate {m}
    17.298555083313,         !- Vertex 3 X-coordinate {m}
    -4.389303436406,         !- Vertex 3 Y-coordinate {m}
    -130.299311410769,       !- Vertex 3 Z-coordinate {m}
    17.298555099622,         !- Vertex 4 X-coordinate {m}
    -4.389303414181,         !- Vertex 4 Y-coordinate {m}
    -124.299311417778;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_North_2,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_32_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.823554908006,          !- Vertex 1 X-coordinate {m}
    -1.989303427146,         !- Vertex 1 Y-coordinate {m}
    -124.299311439345,       !- Vertex 1 Z-coordinate {m}
    3.823554910724,          !- Vertex 2 X-coordinate {m}
    -1.989303436407,         !- Vertex 2 Y-coordinate {m}
    -130.299311410837,       !- Vertex 2 Z-coordinate {m}
    0.723554910724,          !- Vertex 3 X-coordinate {m}
    -1.989303436406,         !- Vertex 3 Y-coordinate {m}
    -130.299311410837,       !- Vertex 3 Z-coordinate {m}
    0.723554927034,          !- Vertex 4 X-coordinate {m}
    -1.989303414181,         !- Vertex 4 Y-coordinate {m}
    -124.299311417846;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_North_3,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_33_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.073554908006,          !- Vertex 1 X-coordinate {m}
    -1.989303432068,         !- Vertex 1 Y-coordinate {m}
    -124.299311461885,       !- Vertex 1 Z-coordinate {m}
    7.073554910724,          !- Vertex 2 X-coordinate {m}
    -1.989303436407,         !- Vertex 2 Y-coordinate {m}
    -130.299311424694,       !- Vertex 2 Z-coordinate {m}
    3.823554910724,          !- Vertex 3 X-coordinate {m}
    -1.989303436407,         !- Vertex 3 Y-coordinate {m}
    -130.299311410837,       !- Vertex 3 Z-coordinate {m}
    3.823554908006,          !- Vertex 4 X-coordinate {m}
    -1.989303427146,         !- Vertex 4 Y-coordinate {m}
    -124.299311439345;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_30_North_4,      !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_30,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_34_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.323554908006,         !- Vertex 1 X-coordinate {m}
    -1.989303433253,         !- Vertex 1 Y-coordinate {m}
    -124.299311484424,       !- Vertex 1 Z-coordinate {m}
    10.323554910724,         !- Vertex 2 X-coordinate {m}
    -1.989303436406,         !- Vertex 2 Y-coordinate {m}
    -130.299311433820,       !- Vertex 2 Z-coordinate {m}
    7.073554910724,          !- Vertex 3 X-coordinate {m}
    -1.989303436407,         !- Vertex 3 Y-coordinate {m}
    -130.299311424694,       !- Vertex 3 Z-coordinate {m}
    7.073554908006,          !- Vertex 4 X-coordinate {m}
    -1.989303432068,         !- Vertex 4 Y-coordinate {m}
    -124.299311461885;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_32_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_32,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_14_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.325000000000,          !- Vertex 1 X-coordinate {m}
    -2.439304000000,         !- Vertex 1 Y-coordinate {m}
    -130.299312133292,       !- Vertex 1 Z-coordinate {m}
    0.325000000000,          !- Vertex 2 X-coordinate {m}
    -6.039303999998,         !- Vertex 2 Y-coordinate {m}
    -130.299311999460,       !- Vertex 2 Z-coordinate {m}
    -2.750000000000,         !- Vertex 3 X-coordinate {m}
    -6.039303999998,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.750000000000,         !- Vertex 4 X-coordinate {m}
    -2.439304000000,         !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_32_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_32,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.325000129515,          !- Vertex 1 X-coordinate {m}
    -2.439303888473,         !- Vertex 1 Y-coordinate {m}
    -124.299312114337,       !- Vertex 1 Z-coordinate {m}
    0.325000000000,          !- Vertex 2 X-coordinate {m}
    -2.439304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312133292,       !- Vertex 2 Z-coordinate {m}
    -2.750000000000,         !- Vertex 3 X-coordinate {m}
    -2.439304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.749999870485,         !- Vertex 4 X-coordinate {m}
    -2.439303888473,         !- Vertex 4 Y-coordinate {m}
    -124.299311981044;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_32_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_32,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_North_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.749999870485,         !- Vertex 1 X-coordinate {m}
    -6.039303888471,         !- Vertex 1 Y-coordinate {m}
    -124.299311981044,       !- Vertex 1 Z-coordinate {m}
    -2.750000000000,         !- Vertex 2 X-coordinate {m}
    -6.039303999998,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    0.325000000000,          !- Vertex 3 X-coordinate {m}
    -6.039303999998,         !- Vertex 3 Y-coordinate {m}
    -130.299311999460,       !- Vertex 3 Z-coordinate {m}
    0.325000129515,          !- Vertex 4 X-coordinate {m}
    -6.039303888471,         !- Vertex 4 Y-coordinate {m}
    -124.299311980505;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_32_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_32,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_31_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.749999870485,         !- Vertex 1 X-coordinate {m}
    -2.439303888473,         !- Vertex 1 Y-coordinate {m}
    -124.299311981044,       !- Vertex 1 Z-coordinate {m}
    -2.750000000000,         !- Vertex 2 X-coordinate {m}
    -2.439304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.750000000000,         !- Vertex 3 X-coordinate {m}
    -6.039303999998,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.749999870485,         !- Vertex 4 X-coordinate {m}
    -6.039303888471,         !- Vertex 4 Y-coordinate {m}
    -124.299311981044;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_32_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_32,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_33_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.325000129515,          !- Vertex 1 X-coordinate {m}
    -6.039303888471,         !- Vertex 1 Y-coordinate {m}
    -124.299311980505,       !- Vertex 1 Z-coordinate {m}
    0.325000000000,          !- Vertex 2 X-coordinate {m}
    -6.039303999998,         !- Vertex 2 Y-coordinate {m}
    -130.299311999460,       !- Vertex 2 Z-coordinate {m}
    0.325000000000,          !- Vertex 3 X-coordinate {m}
    -2.439304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312133292,       !- Vertex 3 Z-coordinate {m}
    0.325000129515,          !- Vertex 4 X-coordinate {m}
    -2.439303888473,         !- Vertex 4 Y-coordinate {m}
    -124.299312114337;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_32_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L2_Zone_32,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L3_Zone_46_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.749999870485,         !- Vertex 1 X-coordinate {m}
    -2.439303888473,         !- Vertex 1 Y-coordinate {m}
    -124.299311981044,       !- Vertex 1 Z-coordinate {m}
    -2.749999870485,         !- Vertex 2 X-coordinate {m}
    -6.039303888471,         !- Vertex 2 Y-coordinate {m}
    -124.299311981044,       !- Vertex 2 Z-coordinate {m}
    -0.249999740970,         !- Vertex 3 X-coordinate {m}
    -6.039303414181,         !- Vertex 3 Y-coordinate {m}
    -124.299311981044,       !- Vertex 3 Z-coordinate {m}
    -0.249999740970,         !- Vertex 4 X-coordinate {m}
    -2.439304207811,         !- Vertex 4 Y-coordinate {m}
    -124.299311981044;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_33_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_33,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_32_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.974999935243,         !- Vertex 1 X-coordinate {m}
    -2.389304058462,         !- Vertex 1 Y-coordinate {m}
    -124.299312179339,       !- Vertex 1 Z-coordinate {m}
    -5.975000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312133292,       !- Vertex 2 Z-coordinate {m}
    -5.975000000000,         !- Vertex 3 X-coordinate {m}
    -5.989303999998,         !- Vertex 3 Y-coordinate {m}
    -130.299312203446,       !- Vertex 3 Z-coordinate {m}
    -5.974999935243,         !- Vertex 4 X-coordinate {m}
    -5.989304058460,         !- Vertex 4 Y-coordinate {m}
    -124.299312249493;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_33_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_33,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_34_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.724999935243,         !- Vertex 1 X-coordinate {m}
    -5.989304058460,         !- Vertex 1 Y-coordinate {m}
    -124.299312249493,       !- Vertex 1 Z-coordinate {m}
    -2.725000000000,         !- Vertex 2 X-coordinate {m}
    -5.989303999998,         !- Vertex 2 Y-coordinate {m}
    -130.299312203446,       !- Vertex 2 Z-coordinate {m}
    -2.725000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312203446,       !- Vertex 3 Z-coordinate {m}
    -2.724999935243,         !- Vertex 4 X-coordinate {m}
    -2.389304058462,         !- Vertex 4 Y-coordinate {m}
    -124.299312249493;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_33_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_33,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.724999935243,         !- Vertex 1 X-coordinate {m}
    -2.389304058462,         !- Vertex 1 Y-coordinate {m}
    -124.299312249493,       !- Vertex 1 Z-coordinate {m}
    -2.725000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312203446,       !- Vertex 2 Z-coordinate {m}
    -5.975000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312133292,       !- Vertex 3 Z-coordinate {m}
    -5.974999935243,         !- Vertex 4 X-coordinate {m}
    -2.389304058462,         !- Vertex 4 Y-coordinate {m}
    -124.299312179339;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_33_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_33,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_North_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.974999935243,         !- Vertex 1 X-coordinate {m}
    -5.989304058460,         !- Vertex 1 Y-coordinate {m}
    -124.299312249493,       !- Vertex 1 Z-coordinate {m}
    -5.975000000000,         !- Vertex 2 X-coordinate {m}
    -5.989303999998,         !- Vertex 2 Y-coordinate {m}
    -130.299312203446,       !- Vertex 2 Z-coordinate {m}
    -2.725000000000,         !- Vertex 3 X-coordinate {m}
    -5.989303999998,         !- Vertex 3 Y-coordinate {m}
    -130.299312203446,       !- Vertex 3 Z-coordinate {m}
    -2.724999935243,         !- Vertex 4 X-coordinate {m}
    -5.989304058460,         !- Vertex 4 Y-coordinate {m}
    -124.299312249493;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_33_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_33,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_15_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.725000000000,         !- Vertex 1 X-coordinate {m}
    -2.389304000000,         !- Vertex 1 Y-coordinate {m}
    -130.299312203446,       !- Vertex 1 Z-coordinate {m}
    -2.725000000000,         !- Vertex 2 X-coordinate {m}
    -5.989303999998,         !- Vertex 2 Y-coordinate {m}
    -130.299312203446,       !- Vertex 2 Z-coordinate {m}
    -5.975000000000,         !- Vertex 3 X-coordinate {m}
    -5.989303999998,         !- Vertex 3 Y-coordinate {m}
    -130.299312203446,       !- Vertex 3 Z-coordinate {m}
    -5.975000000000,         !- Vertex 4 X-coordinate {m}
    -2.389304000000,         !- Vertex 4 Y-coordinate {m}
    -130.299312133292;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_34_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_34,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_33_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.974999970630,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312233156,       !- Vertex 1 Z-coordinate {m}
    -5.975000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312203446,       !- Vertex 2 Z-coordinate {m}
    -5.975000000000,         !- Vertex 3 X-coordinate {m}
    -5.989303999998,         !- Vertex 3 Y-coordinate {m}
    -130.299312203446,       !- Vertex 3 Z-coordinate {m}
    -5.974999970630,         !- Vertex 4 X-coordinate {m}
    -5.989304011788,         !- Vertex 4 Y-coordinate {m}
    -124.299312233156;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_34_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_34,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999970203,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -2.699999999573,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312212403,       !- Vertex 2 Z-coordinate {m}
    -5.975000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312203446,       !- Vertex 3 Z-coordinate {m}
    -5.974999970630,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312233156;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_34_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_34,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_35_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999970203,         !- Vertex 1 X-coordinate {m}
    -5.989304011788,         !- Vertex 1 Y-coordinate {m}
    -124.299312256261,       !- Vertex 1 Z-coordinate {m}
    -2.699999999573,         !- Vertex 2 X-coordinate {m}
    -5.989303999998,         !- Vertex 2 Y-coordinate {m}
    -130.299312226552,       !- Vertex 2 Z-coordinate {m}
    -2.699999999573,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312212403,       !- Vertex 3 Z-coordinate {m}
    -2.699999970203,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_34_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_34,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_North_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.974999970630,         !- Vertex 1 X-coordinate {m}
    -5.989304011788,         !- Vertex 1 Y-coordinate {m}
    -124.299312233156,       !- Vertex 1 Z-coordinate {m}
    -5.975000000000,         !- Vertex 2 X-coordinate {m}
    -5.989303999998,         !- Vertex 2 Y-coordinate {m}
    -130.299312203446,       !- Vertex 2 Z-coordinate {m}
    -2.699999999573,         !- Vertex 3 X-coordinate {m}
    -5.989303999998,         !- Vertex 3 Y-coordinate {m}
    -130.299312226552,       !- Vertex 3 Z-coordinate {m}
    -2.699999970203,         !- Vertex 4 X-coordinate {m}
    -5.989304011788,         !- Vertex 4 Y-coordinate {m}
    -124.299312256261;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_35_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_35,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_17_Ceiling_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.724999954840,         !- Vertex 1 X-coordinate {m}
    -2.389303700007,         !- Vertex 1 Y-coordinate {m}
    -130.299312143087,       !- Vertex 1 Z-coordinate {m}
    -2.724999909680,         !- Vertex 2 X-coordinate {m}
    -5.989304059339,         !- Vertex 2 Y-coordinate {m}
    -130.299312150162,       !- Vertex 2 Z-coordinate {m}
    -9.699999815368,         !- Vertex 3 X-coordinate {m}
    -5.989304060844,         !- Vertex 3 Y-coordinate {m}
    -130.299312511175,       !- Vertex 3 Z-coordinate {m}
    -9.699999815368,         !- Vertex 4 X-coordinate {m}
    -2.389303698932,         !- Vertex 4 Y-coordinate {m}
    -130.299312142818;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_35_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_35,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.725000109675,         !- Vertex 1 X-coordinate {m}
    -2.389304012866,         !- Vertex 1 Y-coordinate {m}
    -124.299312242382,       !- Vertex 1 Z-coordinate {m}
    -2.724999954840,         !- Vertex 2 X-coordinate {m}
    -2.389303700007,         !- Vertex 2 Y-coordinate {m}
    -130.299312143087,       !- Vertex 2 Z-coordinate {m}
    -9.699999815368,         !- Vertex 3 X-coordinate {m}
    -2.389303698932,         !- Vertex 3 Y-coordinate {m}
    -130.299312142818,       !- Vertex 3 Z-coordinate {m}
    -9.699999970203,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_35_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_35,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_North_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.699999970203,         !- Vertex 1 X-coordinate {m}
    -5.989304373703,         !- Vertex 1 Y-coordinate {m}
    -124.299312610469,       !- Vertex 1 Z-coordinate {m}
    -9.699999815368,         !- Vertex 2 X-coordinate {m}
    -5.989304060844,         !- Vertex 2 Y-coordinate {m}
    -130.299312511175,       !- Vertex 2 Z-coordinate {m}
    -2.724999909680,         !- Vertex 3 X-coordinate {m}
    -5.989304059339,         !- Vertex 3 Y-coordinate {m}
    -130.299312150162,       !- Vertex 3 Z-coordinate {m}
    -2.725000064515,         !- Vertex 4 X-coordinate {m}
    -5.989304372198,         !- Vertex 4 Y-coordinate {m}
    -124.299312249456;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_35_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_35,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_39_Wall_West_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.725000064515,         !- Vertex 1 X-coordinate {m}
    -5.989304372198,         !- Vertex 1 Y-coordinate {m}
    -124.299312249456,       !- Vertex 1 Z-coordinate {m}
    -2.724999909680,         !- Vertex 2 X-coordinate {m}
    -5.989304059339,         !- Vertex 2 Y-coordinate {m}
    -130.299312150162,       !- Vertex 2 Z-coordinate {m}
    -2.724999909680,         !- Vertex 3 X-coordinate {m}
    -4.489304059338,         !- Vertex 3 Y-coordinate {m}
    -130.299312488460,       !- Vertex 3 Z-coordinate {m}
    -2.724999929034,         !- Vertex 4 X-coordinate {m}
    -4.489304009775,         !- Vertex 4 Y-coordinate {m}
    -124.299312242382;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_35_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L2_Zone_35,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L3_Zone_50_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.699999970203,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -9.699999970203,         !- Vertex 2 X-coordinate {m}
    -5.989304373703,         !- Vertex 2 Y-coordinate {m}
    -124.299312610469,       !- Vertex 2 Z-coordinate {m}
    -2.725000064515,         !- Vertex 3 X-coordinate {m}
    -5.989304372198,         !- Vertex 3 Y-coordinate {m}
    -124.299312249456,       !- Vertex 3 Z-coordinate {m}
    -2.725000109675,         !- Vertex 4 X-coordinate {m}
    -2.389304012866,         !- Vertex 4 Y-coordinate {m}
    -124.299312242382;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_35_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_35,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_34_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.699999970203,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -9.699999815368,         !- Vertex 2 X-coordinate {m}
    -2.389303698932,         !- Vertex 2 Y-coordinate {m}
    -130.299312142818,       !- Vertex 2 Z-coordinate {m}
    -9.699999815368,         !- Vertex 3 X-coordinate {m}
    -5.989304060844,         !- Vertex 3 Y-coordinate {m}
    -130.299312511175,       !- Vertex 3 Z-coordinate {m}
    -9.699999970203,         !- Vertex 4 X-coordinate {m}
    -5.989304373703,         !- Vertex 4 Y-coordinate {m}
    -124.299312610469;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_36_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_36,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_18_Ciling_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999970182,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -130.299312486336,       !- Vertex 1 Z-coordinate {m}
    -2.699999970182,         !- Vertex 2 X-coordinate {m}
    -4.489304011788,         !- Vertex 2 Y-coordinate {m}
    -130.299312486336,       !- Vertex 2 Z-coordinate {m}
    -5.525000000002,         !- Vertex 3 X-coordinate {m}
    -4.489304011788,         !- Vertex 3 Y-coordinate {m}
    -130.299312486336,       !- Vertex 3 Z-coordinate {m}
    -5.525000000002,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -130.299312486336;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_36_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_36,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_39_Wall_North_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.525000000002,         !- Vertex 1 X-coordinate {m}
    -4.489304011788,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -5.525000000002,         !- Vertex 2 X-coordinate {m}
    -4.489304011788,         !- Vertex 2 Y-coordinate {m}
    -130.299312486336,       !- Vertex 2 Z-coordinate {m}
    -2.699999970182,         !- Vertex 3 X-coordinate {m}
    -4.489304011788,         !- Vertex 3 Y-coordinate {m}
    -130.299312486336,       !- Vertex 3 Z-coordinate {m}
    -2.699999970182,         !- Vertex 4 X-coordinate {m}
    -4.489304011788,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_36_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L2_Zone_36,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L3_Zone_51_Floor_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.525000000002,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -5.525000000002,         !- Vertex 2 X-coordinate {m}
    -4.489304011788,         !- Vertex 2 Y-coordinate {m}
    -124.299312242113,       !- Vertex 2 Z-coordinate {m}
    -2.699999970182,         !- Vertex 3 X-coordinate {m}
    -4.489304011788,         !- Vertex 3 Y-coordinate {m}
    -124.299312242113,       !- Vertex 3 Z-coordinate {m}
    -2.699999970182,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_36_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_36,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_37_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999970182,         !- Vertex 1 X-coordinate {m}
    -4.489304011788,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -2.699999970182,         !- Vertex 2 X-coordinate {m}
    -4.489304011788,         !- Vertex 2 Y-coordinate {m}
    -130.299312486336,       !- Vertex 2 Z-coordinate {m}
    -2.699999970182,         !- Vertex 3 X-coordinate {m}
    -2.389304011791,         !- Vertex 3 Y-coordinate {m}
    -130.299312486336,       !- Vertex 3 Z-coordinate {m}
    -2.699999970182,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_36_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_36,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999970182,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -2.699999970182,         !- Vertex 2 X-coordinate {m}
    -2.389304011791,         !- Vertex 2 Y-coordinate {m}
    -130.299312486336,       !- Vertex 2 Z-coordinate {m}
    -5.525000000002,         !- Vertex 3 X-coordinate {m}
    -2.389304011791,         !- Vertex 3 Y-coordinate {m}
    -130.299312486336,       !- Vertex 3 Z-coordinate {m}
    -5.525000000002,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_36_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_36,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_35_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.525000000002,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -5.525000000002,         !- Vertex 2 X-coordinate {m}
    -2.389304011791,         !- Vertex 2 Y-coordinate {m}
    -130.299312486336,       !- Vertex 2 Z-coordinate {m}
    -5.525000000002,         !- Vertex 3 X-coordinate {m}
    -4.489304011788,         !- Vertex 3 Y-coordinate {m}
    -130.299312486336,       !- Vertex 3 Z-coordinate {m}
    -5.525000000002,         !- Vertex 4 X-coordinate {m}
    -4.489304011788,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_35_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_35,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_36_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.724999929034,         !- Vertex 1 X-coordinate {m}
    -4.489304009775,         !- Vertex 1 Y-coordinate {m}
    -124.299312242382,       !- Vertex 1 Z-coordinate {m}
    -2.724999909680,         !- Vertex 2 X-coordinate {m}
    -4.489304059338,         !- Vertex 2 Y-coordinate {m}
    -130.299312488460,       !- Vertex 2 Z-coordinate {m}
    -2.724999954840,         !- Vertex 3 X-coordinate {m}
    -2.389303700007,         !- Vertex 3 Y-coordinate {m}
    -130.299312143087,       !- Vertex 3 Z-coordinate {m}
    -2.725000109675,         !- Vertex 4 X-coordinate {m}
    -2.389304012866,         !- Vertex 4 Y-coordinate {m}
    -124.299312242382;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_37_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_37,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_18_Ciling_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000545784,         !- Vertex 1 X-coordinate {m}
    -2.389303518401,         !- Vertex 1 Y-coordinate {m}
    -130.299311715673,       !- Vertex 1 Z-coordinate {m}
    -2.700000545784,         !- Vertex 2 X-coordinate {m}
    -4.489303880315,         !- Vertex 2 Y-coordinate {m}
    -130.299312061046,       !- Vertex 2 Z-coordinate {m}
    -4.500000545804,         !- Vertex 3 X-coordinate {m}
    -4.489303880315,         !- Vertex 3 Y-coordinate {m}
    -130.299311715673,       !- Vertex 3 Z-coordinate {m}
    -4.500000545804,         !- Vertex 4 X-coordinate {m}
    -2.389303518401,         !- Vertex 4 Y-coordinate {m}
    -130.299311715673;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_37_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_37,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_36_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.499999970182,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -4.500000545804,         !- Vertex 2 X-coordinate {m}
    -2.389303518401,         !- Vertex 2 Y-coordinate {m}
    -130.299311715673,       !- Vertex 2 Z-coordinate {m}
    -4.500000545804,         !- Vertex 3 X-coordinate {m}
    -4.489303880315,         !- Vertex 3 Y-coordinate {m}
    -130.299311715673,       !- Vertex 3 Z-coordinate {m}
    -4.499999970182,         !- Vertex 4 X-coordinate {m}
    -4.489304373705,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_37_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_37,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_39_Wall_North_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.499999970182,         !- Vertex 1 X-coordinate {m}
    -4.489304373705,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -4.500000545804,         !- Vertex 2 X-coordinate {m}
    -4.489303880315,         !- Vertex 2 Y-coordinate {m}
    -130.299311715673,       !- Vertex 2 Z-coordinate {m}
    -2.700000545784,         !- Vertex 3 X-coordinate {m}
    -4.489303880315,         !- Vertex 3 Y-coordinate {m}
    -130.299312061046,       !- Vertex 3 Z-coordinate {m}
    -2.699999970162,         !- Vertex 4 X-coordinate {m}
    -4.489304373705,         !- Vertex 4 Y-coordinate {m}
    -124.299312587486;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_37_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_37,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A99075,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999970162,         !- Vertex 1 X-coordinate {m}
    -4.489304373705,         !- Vertex 1 Y-coordinate {m}
    -124.299312587486,       !- Vertex 1 Z-coordinate {m}
    -2.700000545784,         !- Vertex 2 X-coordinate {m}
    -4.489303880315,         !- Vertex 2 Y-coordinate {m}
    -130.299312061046,       !- Vertex 2 Z-coordinate {m}
    -2.700000545784,         !- Vertex 3 X-coordinate {m}
    -2.389303518401,         !- Vertex 3 Y-coordinate {m}
    -130.299311715673,       !- Vertex 3 Z-coordinate {m}
    -2.699999970162,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_37_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_37,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.699999970162,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -2.700000545784,         !- Vertex 2 X-coordinate {m}
    -2.389303518401,         !- Vertex 2 Y-coordinate {m}
    -130.299311715673,       !- Vertex 2 Z-coordinate {m}
    -4.500000545804,         !- Vertex 3 X-coordinate {m}
    -2.389303518401,         !- Vertex 3 Y-coordinate {m}
    -130.299311715673,       !- Vertex 3 Z-coordinate {m}
    -4.499999970182,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_37_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L2_Zone_37,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L3_Zone_51_Floor_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.499999970182,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -4.499999970182,         !- Vertex 2 X-coordinate {m}
    -4.489304373705,         !- Vertex 2 Y-coordinate {m}
    -124.299312242113,       !- Vertex 2 Z-coordinate {m}
    -2.699999970162,         !- Vertex 3 X-coordinate {m}
    -4.489304373705,         !- Vertex 3 Y-coordinate {m}
    -124.299312587486,       !- Vertex 3 Z-coordinate {m}
    -2.699999970162,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_38_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_38,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_18_Ciling_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.725000000000,         !- Vertex 1 X-coordinate {m}
    -2.389303258000,         !- Vertex 1 Y-coordinate {m}
    -130.299311771274,       !- Vertex 1 Z-coordinate {m}
    -2.725000000000,         !- Vertex 2 X-coordinate {m}
    -4.489303619915,         !- Vertex 2 Y-coordinate {m}
    -130.299311771274,       !- Vertex 2 Z-coordinate {m}
    -4.599999712647,         !- Vertex 3 X-coordinate {m}
    -4.489303619915,         !- Vertex 3 Y-coordinate {m}
    -130.299312115574,       !- Vertex 3 Z-coordinate {m}
    -4.599999712647,         !- Vertex 4 X-coordinate {m}
    -2.389303258000,         !- Vertex 4 Y-coordinate {m}
    -130.299311587921;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_38_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_38,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.725000257515,         !- Vertex 1 X-coordinate {m}
    -4.489304373705,         !- Vertex 1 Y-coordinate {m}
    -124.299312425466,       !- Vertex 1 Z-coordinate {m}
    -2.725000000000,         !- Vertex 2 X-coordinate {m}
    -4.489303619915,         !- Vertex 2 Y-coordinate {m}
    -130.299311771274,       !- Vertex 2 Z-coordinate {m}
    -2.725000000000,         !- Vertex 3 X-coordinate {m}
    -2.389303258000,         !- Vertex 3 Y-coordinate {m}
    -130.299311771274,       !- Vertex 3 Z-coordinate {m}
    -2.725000257515,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312425466;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_38_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L2_Zone_38,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L3_Zone_51_Floor_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.599999970162,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -4.599999970162,         !- Vertex 2 X-coordinate {m}
    -4.489304373705,         !- Vertex 2 Y-coordinate {m}
    -124.299312769766,       !- Vertex 2 Z-coordinate {m}
    -2.725000257515,         !- Vertex 3 X-coordinate {m}
    -4.489304373705,         !- Vertex 3 Y-coordinate {m}
    -124.299312425466,       !- Vertex 3 Z-coordinate {m}
    -2.725000257515,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312425466;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_38_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_38,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.725000257515,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312425466,       !- Vertex 1 Z-coordinate {m}
    -2.725000000000,         !- Vertex 2 X-coordinate {m}
    -2.389303258000,         !- Vertex 2 Y-coordinate {m}
    -130.299311771274,       !- Vertex 2 Z-coordinate {m}
    -4.599999712647,         !- Vertex 3 X-coordinate {m}
    -2.389303258000,         !- Vertex 3 Y-coordinate {m}
    -130.299311587921,       !- Vertex 3 Z-coordinate {m}
    -4.599999970162,         !- Vertex 4 X-coordinate {m}
    -2.389304011791,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_39_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_39,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_18_Ciling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.675000000000,         !- Vertex 1 X-coordinate {m}
    5.160695988212,          !- Vertex 1 Y-coordinate {m}
    -130.299312285004,       !- Vertex 1 Z-coordinate {m}
    -2.675000000000,         !- Vertex 2 X-coordinate {m}
    -2.339304011788,         !- Vertex 2 Y-coordinate {m}
    -130.299312285004,       !- Vertex 2 Z-coordinate {m}
    -7.675000000002,         !- Vertex 3 X-coordinate {m}
    -2.339304011788,         !- Vertex 3 Y-coordinate {m}
    -130.299312285004,       !- Vertex 3 Z-coordinate {m}
    -7.675000000002,         !- Vertex 4 X-coordinate {m}
    5.160695988212,          !- Vertex 4 Y-coordinate {m}
    -130.299312285004;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_39_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_39,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.675000000002,         !- Vertex 1 X-coordinate {m}
    -2.339304011788,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -7.675000000002,         !- Vertex 2 X-coordinate {m}
    -2.339304011788,         !- Vertex 2 Y-coordinate {m}
    -130.299312285004,       !- Vertex 2 Z-coordinate {m}
    -2.675000000000,         !- Vertex 3 X-coordinate {m}
    -2.339304011788,         !- Vertex 3 Y-coordinate {m}
    -130.299312285004,       !- Vertex 3 Z-coordinate {m}
    -2.675000000000,         !- Vertex 4 X-coordinate {m}
    -2.339304011788,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_39_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_39,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.675000000000,         !- Vertex 1 X-coordinate {m}
    -2.339304011788,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -2.675000000000,         !- Vertex 2 X-coordinate {m}
    -2.339304011788,         !- Vertex 2 Y-coordinate {m}
    -130.299312285004,       !- Vertex 2 Z-coordinate {m}
    -2.675000000000,         !- Vertex 3 X-coordinate {m}
    5.160695988212,          !- Vertex 3 Y-coordinate {m}
    -130.299312285004,       !- Vertex 3 Z-coordinate {m}
    -2.675000000000,         !- Vertex 4 X-coordinate {m}
    5.160695988212,          !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_39_Wall_North_3, !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_39,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_38_Wall_South_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.675000000000,         !- Vertex 1 X-coordinate {m}
    5.160695988212,          !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -2.675000000000,         !- Vertex 2 X-coordinate {m}
    5.160695988212,          !- Vertex 2 Y-coordinate {m}
    -130.299312285004,       !- Vertex 2 Z-coordinate {m}
    -3.049999970182,         !- Vertex 3 X-coordinate {m}
    5.160695988209,          !- Vertex 3 Y-coordinate {m}
    -130.299312285004,       !- Vertex 3 Z-coordinate {m}
    -3.049999970182,         !- Vertex 4 X-coordinate {m}
    5.160695988209,          !- Vertex 4 Y-coordinate {m}
    -124.299312939195;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_39_Ceiling_0,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L2_Zone_39,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L3_Zone_51_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.675000000002,         !- Vertex 1 X-coordinate {m}
    5.160695988212,          !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -7.675000000002,         !- Vertex 2 X-coordinate {m}
    3.660695988211,          !- Vertex 2 Y-coordinate {m}
    -124.299312045999,       !- Vertex 2 Z-coordinate {m}
    -2.675000000000,         !- Vertex 3 X-coordinate {m}
    3.660695988211,          !- Vertex 3 Y-coordinate {m}
    -124.299312045999,       !- Vertex 3 Z-coordinate {m}
    -2.675000000000,         !- Vertex 4 X-coordinate {m}
    5.160695988212,          !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A99075,                  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_38,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_37_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.599999970162,         !- Vertex 1 X-coordinate {m}
    -2.389304011791,         !- Vertex 1 Y-coordinate {m}
    -124.299312242113,       !- Vertex 1 Z-coordinate {m}
    -4.599999712647,         !- Vertex 2 X-coordinate {m}
    -2.389303258000,         !- Vertex 2 Y-coordinate {m}
    -130.299311587921,       !- Vertex 2 Z-coordinate {m}
    -4.599999712647,         !- Vertex 3 X-coordinate {m}
    -4.489303619915,         !- Vertex 3 Y-coordinate {m}
    -130.299312115574,       !- Vertex 3 Z-coordinate {m}
    -4.599999970162,         !- Vertex 4 X-coordinate {m}
    -4.489304373705,         !- Vertex 4 Y-coordinate {m}
    -124.299312769766;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_39_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_39,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_26_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.675000000002,         !- Vertex 1 X-coordinate {m}
    1.260695988212,          !- Vertex 1 Y-coordinate {m}
    -124.299312539896,       !- Vertex 1 Z-coordinate {m}
    -7.675000000002,         !- Vertex 2 X-coordinate {m}
    1.260695988212,          !- Vertex 2 Y-coordinate {m}
    -130.299312285004,       !- Vertex 2 Z-coordinate {m}
    -7.675000000002,         !- Vertex 3 X-coordinate {m}
    -2.339304011788,         !- Vertex 3 Y-coordinate {m}
    -130.299312285004,       !- Vertex 3 Z-coordinate {m}
    -7.675000000002,         !- Vertex 4 X-coordinate {m}
    -2.339304011788,         !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_39_Wall_North_1, !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_39,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_36_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.849999970182,         !- Vertex 1 X-coordinate {m}
    5.160695988212,          !- Vertex 1 Y-coordinate {m}
    -124.299312040780,       !- Vertex 1 Z-coordinate {m}
    -4.849999970182,         !- Vertex 2 X-coordinate {m}
    5.160695988212,          !- Vertex 2 Y-coordinate {m}
    -130.299312285004,       !- Vertex 2 Z-coordinate {m}
    -7.675000000002,         !- Vertex 3 X-coordinate {m}
    5.160695988212,          !- Vertex 3 Y-coordinate {m}
    -130.299312285004,       !- Vertex 3 Z-coordinate {m}
    -7.675000000002,         !- Vertex 4 X-coordinate {m}
    5.160695988212,          !- Vertex 4 Y-coordinate {m}
    -124.299312242113;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_39_Wall_North_2, !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_39,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_37_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.049999970182,         !- Vertex 1 X-coordinate {m}
    5.160695988209,          !- Vertex 1 Y-coordinate {m}
    -124.299312939195,       !- Vertex 1 Z-coordinate {m}
    -3.049999970182,         !- Vertex 2 X-coordinate {m}
    5.160695988209,          !- Vertex 2 Y-coordinate {m}
    -130.299312285004,       !- Vertex 2 Z-coordinate {m}
    -4.849999970182,         !- Vertex 3 X-coordinate {m}
    5.160695988212,          !- Vertex 3 Y-coordinate {m}
    -130.299312285004,       !- Vertex 3 Z-coordinate {m}
    -4.849999970182,         !- Vertex 4 X-coordinate {m}
    5.160695988212,          !- Vertex 4 Y-coordinate {m}
    -124.299312040780;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_40_Floor,        !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_40,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_19_Ciling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.650000034992,         !- Vertex 1 X-coordinate {m}
    1.210695775721,          !- Vertex 1 Y-coordinate {m}
    -130.299311479598,       !- Vertex 1 Z-coordinate {m}
    -2.650000034992,         !- Vertex 2 X-coordinate {m}
    -2.389303862367,         !- Vertex 2 Y-coordinate {m}
    -130.299311306911,       !- Vertex 2 Z-coordinate {m}
    -9.750000034994,         !- Vertex 3 X-coordinate {m}
    -2.389303862367,         !- Vertex 3 Y-coordinate {m}
    -130.299311306911,       !- Vertex 3 Z-coordinate {m}
    -9.750000034994,         !- Vertex 4 X-coordinate {m}
    1.210695775721,          !- Vertex 4 Y-coordinate {m}
    -130.299311652285;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_40_Wall_South_1, !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_40,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_29_Wall_North_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.750000107960,         !- Vertex 1 X-coordinate {m}
    -2.389303430651,         !- Vertex 1 Y-coordinate {m}
    -124.299311417846,       !- Vertex 1 Z-coordinate {m}
    -9.750000034994,         !- Vertex 2 X-coordinate {m}
    -2.389303862367,         !- Vertex 2 Y-coordinate {m}
    -130.299311306911,       !- Vertex 2 Z-coordinate {m}
    -6.650000034994,         !- Vertex 3 X-coordinate {m}
    -2.389304224279,         !- Vertex 3 Y-coordinate {m}
    -130.299311652285,       !- Vertex 3 Z-coordinate {m}
    -6.650000034994,         !- Vertex 4 X-coordinate {m}
    -2.389304224279,         !- Vertex 4 Y-coordinate {m}
    -124.299311652284;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_40_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_40,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_East_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.750000107960,         !- Vertex 1 X-coordinate {m}
    1.210696207438,          !- Vertex 1 Y-coordinate {m}
    -124.299311763219,       !- Vertex 1 Z-coordinate {m}
    -9.750000034994,         !- Vertex 2 X-coordinate {m}
    1.210695775721,          !- Vertex 2 Y-coordinate {m}
    -130.299311652285,       !- Vertex 2 Z-coordinate {m}
    -9.750000034994,         !- Vertex 3 X-coordinate {m}
    -2.389303862367,         !- Vertex 3 Y-coordinate {m}
    -130.299311306911,       !- Vertex 3 Z-coordinate {m}
    -9.750000107960,         !- Vertex 4 X-coordinate {m}
    -2.389303430651,         !- Vertex 4 Y-coordinate {m}
    -124.299311417846;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_40_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_40,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_26_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.650000107958,         !- Vertex 1 X-coordinate {m}
    -2.389303430651,         !- Vertex 1 Y-coordinate {m}
    -124.299311417846,       !- Vertex 1 Z-coordinate {m}
    -2.650000034992,         !- Vertex 2 X-coordinate {m}
    -2.389303862367,         !- Vertex 2 Y-coordinate {m}
    -130.299311306911,       !- Vertex 2 Z-coordinate {m}
    -2.650000034992,         !- Vertex 3 X-coordinate {m}
    1.210695775721,          !- Vertex 3 Y-coordinate {m}
    -130.299311479598,       !- Vertex 3 Z-coordinate {m}
    -2.650000107958,         !- Vertex 4 X-coordinate {m}
    1.210696207438,          !- Vertex 4 Y-coordinate {m}
    -124.299311590533;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_40_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_40,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_South_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.650000107958,         !- Vertex 1 X-coordinate {m}
    1.210696207438,          !- Vertex 1 Y-coordinate {m}
    -124.299311590533,       !- Vertex 1 Z-coordinate {m}
    -2.650000034992,         !- Vertex 2 X-coordinate {m}
    1.210695775721,          !- Vertex 2 Y-coordinate {m}
    -130.299311479598,       !- Vertex 2 Z-coordinate {m}
    -9.750000034994,         !- Vertex 3 X-coordinate {m}
    1.210695775721,          !- Vertex 3 Y-coordinate {m}
    -130.299311652285,       !- Vertex 3 Z-coordinate {m}
    -9.750000107960,         !- Vertex 4 X-coordinate {m}
    1.210696207438,          !- Vertex 4 Y-coordinate {m}
    -124.299311763219;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_40_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L2_Zone_40,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L3_Zone_54_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.750000107960,         !- Vertex 1 X-coordinate {m}
    1.210696207438,          !- Vertex 1 Y-coordinate {m}
    -124.299311763219,       !- Vertex 1 Z-coordinate {m}
    -9.750000107960,         !- Vertex 2 X-coordinate {m}
    -2.389303430651,         !- Vertex 2 Y-coordinate {m}
    -124.299311417846,       !- Vertex 2 Z-coordinate {m}
    -2.650000107958,         !- Vertex 3 X-coordinate {m}
    -2.389303430651,         !- Vertex 3 Y-coordinate {m}
    -124.299311417846,       !- Vertex 3 Z-coordinate {m}
    -2.650000107958,         !- Vertex 4 X-coordinate {m}
    1.210696207438,          !- Vertex 4 Y-coordinate {m}
    -124.299311590533;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_40_Wall_South_2, !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_40,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_41_Wall_North,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.650000034994,         !- Vertex 1 X-coordinate {m}
    -2.389304224279,         !- Vertex 1 Y-coordinate {m}
    -124.299311652284,       !- Vertex 1 Z-coordinate {m}
    -6.650000034994,         !- Vertex 2 X-coordinate {m}
    -2.389304224279,         !- Vertex 2 Y-coordinate {m}
    -130.299311652285,       !- Vertex 2 Z-coordinate {m}
    -2.650000034992,         !- Vertex 3 X-coordinate {m}
    -2.389303862367,         !- Vertex 3 Y-coordinate {m}
    -130.299311306911,       !- Vertex 3 Z-coordinate {m}
    -2.650000107958,         !- Vertex 4 X-coordinate {m}
    -2.389303430651,         !- Vertex 4 Y-coordinate {m}
    -124.299311417846;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_29_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_29,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_41_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.849999999999,          !- Vertex 1 X-coordinate {m}
    -8.739401000000,         !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    6.850000000000,          !- Vertex 2 X-coordinate {m}
    -8.739401000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    6.849999999998,          !- Vertex 3 X-coordinate {m}
    -2.339304207809,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    6.849999999998,          !- Vertex 4 X-coordinate {m}
    -2.339304207809,         !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_41_Floor,        !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L2_Zone_41,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000000,         !- Vertex 1 X-coordinate {m}
    4.010793154103,          !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312296729,       !- Vertex 2 Z-coordinate {m}
    -6.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -6.700000000000,         !- Vertex 4 X-coordinate {m}
    4.010793154103,          !- Vertex 4 Y-coordinate {m}
    -130.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_41_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_41,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000295513,         !- Vertex 1 X-coordinate {m}
    -2.389304139090,         !- Vertex 1 Y-coordinate {m}
    -124.299312197102,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312296729,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    4.010793154103,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.700000295513,         !- Vertex 4 X-coordinate {m}
    4.010793015013,          !- Vertex 4 Y-coordinate {m}
    -124.299311900373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_41_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_41,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_29_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.700000295513,         !- Vertex 1 X-coordinate {m}
    4.010793015013,          !- Vertex 1 Y-coordinate {m}
    -124.299312245746,       !- Vertex 1 Z-coordinate {m}
    -6.700000000000,         !- Vertex 2 X-coordinate {m}
    4.010793154103,          !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -6.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -6.700000295513,         !- Vertex 4 X-coordinate {m}
    -2.389304139090,         !- Vertex 4 Y-coordinate {m}
    -124.299312245746;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_41_Roof,         !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_41,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.700000295513,         !- Vertex 1 X-coordinate {m}
    4.010793015013,          !- Vertex 1 Y-coordinate {m}
    -124.299312245746,       !- Vertex 1 Z-coordinate {m}
    -6.700000295513,         !- Vertex 2 X-coordinate {m}
    -2.389304139090,         !- Vertex 2 Y-coordinate {m}
    -124.299312245746,       !- Vertex 2 Z-coordinate {m}
    -2.700000295513,         !- Vertex 3 X-coordinate {m}
    -2.389304139090,         !- Vertex 3 Y-coordinate {m}
    -124.299312197102,       !- Vertex 3 Z-coordinate {m}
    -2.700000295513,         !- Vertex 4 X-coordinate {m}
    4.010793015013,          !- Vertex 4 Y-coordinate {m}
    -124.299311900373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_41_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_41,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_42_Wall_North,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.700000295513,         !- Vertex 1 X-coordinate {m}
    -2.389304139090,         !- Vertex 1 Y-coordinate {m}
    -124.299312245746,       !- Vertex 1 Z-coordinate {m}
    -6.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312296729,       !- Vertex 3 Z-coordinate {m}
    -2.700000295513,         !- Vertex 4 X-coordinate {m}
    -2.389304139090,         !- Vertex 4 Y-coordinate {m}
    -124.299312197102;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_41_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_41,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_40_Wall_South_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000295513,         !- Vertex 1 X-coordinate {m}
    4.010793015013,          !- Vertex 1 Y-coordinate {m}
    -124.299311900373,       !- Vertex 1 Z-coordinate {m}
    -2.700000000000,         !- Vertex 2 X-coordinate {m}
    4.010793154103,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -6.700000000000,         !- Vertex 3 X-coordinate {m}
    4.010793154103,          !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -6.700000295513,         !- Vertex 4 X-coordinate {m}
    4.010793015013,          !- Vertex 4 Y-coordinate {m}
    -124.299312245746;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_42_Floor,        !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L2_Zone_42,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000002,         !- Vertex 1 X-coordinate {m}
    2.110696000000,          !- Vertex 1 Y-coordinate {m}
    -130.299312345373,       !- Vertex 1 Z-coordinate {m}
    -2.700000000002,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -6.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -6.700000000000,         !- Vertex 4 X-coordinate {m}
    2.110696000000,          !- Vertex 4 Y-coordinate {m}
    -130.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_42_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_42,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_29_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.700000000000,         !- Vertex 1 X-coordinate {m}
    2.110696000000,          !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    -6.700000000000,         !- Vertex 2 X-coordinate {m}
    2.110696000000,          !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -6.700000000000,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -6.700000000000,         !- Vertex 4 X-coordinate {m}
    -2.389304000000,         !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_42_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L2_Zone_42,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_41_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000002,         !- Vertex 1 X-coordinate {m}
    2.110696000000,          !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    -2.700000000002,         !- Vertex 2 X-coordinate {m}
    2.110696000000,          !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -6.700000000000,         !- Vertex 3 X-coordinate {m}
    2.110696000000,          !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -6.700000000000,         !- Vertex 4 X-coordinate {m}
    2.110696000000,          !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_42_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_42,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.700000000002,         !- Vertex 1 X-coordinate {m}
    -2.389304000000,         !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    -2.700000000002,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.700000000002,         !- Vertex 3 X-coordinate {m}
    2.110696000000,          !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -2.700000000002,         !- Vertex 4 X-coordinate {m}
    2.110696000000,          !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_42_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L2_Zone_42,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.700000000000,         !- Vertex 1 X-coordinate {m}
    -2.389304000000,         !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    -6.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -130.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.700000000002,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -130.299312345373,       !- Vertex 3 Z-coordinate {m}
    -2.700000000002,         !- Vertex 4 X-coordinate {m}
    -2.389304000000,         !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone_42_Roof,         !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L2_Zone_42,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.700000000000,         !- Vertex 1 X-coordinate {m}
    2.110696000000,          !- Vertex 1 Y-coordinate {m}
    -124.299312345373,       !- Vertex 1 Z-coordinate {m}
    -6.700000000000,         !- Vertex 2 X-coordinate {m}
    -2.389304000000,         !- Vertex 2 Y-coordinate {m}
    -124.299312345373,       !- Vertex 2 Z-coordinate {m}
    -2.700000000002,         !- Vertex 3 X-coordinate {m}
    -2.389304000000,         !- Vertex 3 Y-coordinate {m}
    -124.299312345373,       !- Vertex 3 Z-coordinate {m}
    -2.700000000002,         !- Vertex 4 X-coordinate {m}
    2.110696000000,          !- Vertex 4 Y-coordinate {m}
    -124.299312345373;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_Floor,    !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    3.300000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000207817,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.300000000000,          !- Vertex 2 X-coordinate {m}
    -1.750048603899,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.650000000000,          !- Vertex 3 X-coordinate {m}
    -1.750048603899,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.650000000000,          !- Vertex 4 X-coordinate {m}
    -4.670000207814,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    0.000000000000,          !- Vertex 5 X-coordinate {m}
    -4.670000207814,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    0.000000000000,          !- Vertex 6 X-coordinate {m}
    -0.000000207817,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_North,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.300000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000207817,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.300000000000,          !- Vertex 2 X-coordinate {m}
    -0.000000207817,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -0.000000207817,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -0.000000207817,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.650000000000,          !- Vertex 1 X-coordinate {m}
    -1.750048603899,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.650000000000,          !- Vertex 2 X-coordinate {m}
    -1.750048603899,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.300000000000,          !- Vertex 3 X-coordinate {m}
    -1.750048603899,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.300000000000,          !- Vertex 4 X-coordinate {m}
    -1.750048603899,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_East_1,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Wall_West_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.650000000000,          !- Vertex 1 X-coordinate {m}
    -4.670000207814,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.650000000000,          !- Vertex 2 X-coordinate {m}
    -4.670000207814,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.650000000000,          !- Vertex 3 X-coordinate {m}
    -1.750048603899,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.650000000000,          !- Vertex 4 X-coordinate {m}
    -1.750048603899,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone20_Floor_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000207817,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.670000207814,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.650000000000,          !- Vertex 3 X-coordinate {m}
    -4.670000207814,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.650000000000,          !- Vertex 4 X-coordinate {m}
    -1.750048603899,         !- Vertex 4 Y-coordinate {m}
    7.000000000000,          !- Vertex 4 Z-coordinate {m}
    3.300000000000,          !- Vertex 5 X-coordinate {m}
    -1.750048603899,         !- Vertex 5 Y-coordinate {m}
    7.000000000000,          !- Vertex 5 Z-coordinate {m}
    3.300000000000,          !- Vertex 6 X-coordinate {m}
    -0.000000207817,         !- Vertex 6 Y-coordinate {m}
    7.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -4.670000207814,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.670000207814,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.650000000000,          !- Vertex 3 X-coordinate {m}
    -4.670000207814,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.650000000000,          !- Vertex 4 X-coordinate {m}
    -4.670000207814,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_East_2,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_3_Wall_West_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.300000000000,          !- Vertex 1 X-coordinate {m}
    -1.750048603899,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.300000000000,          !- Vertex 2 X-coordinate {m}
    -1.750048603899,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.300000000000,          !- Vertex 3 X-coordinate {m}
    -0.000000207817,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.300000000000,          !- Vertex 4 X-coordinate {m}
    -0.000000207817,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_1_Wall_West,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000207817,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -0.000000207817,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -4.670000207814,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -4.670000207814,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Floor,         !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.749951396101,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.300000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.300000000000,         !- Vertex 4 X-coordinate {m}
    1.829999792186,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -1.650000000000,         !- Vertex 5 X-coordinate {m}
    1.829999792186,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -1.650000000000,         !- Vertex 6 X-coordinate {m}
    4.749951396101,          !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone20_Floor_1,       !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_20,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    0.650000000000,          !- Vertex 1 X-coordinate {m}
    -2.439304207817,         !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    0.650000000000,          !- Vertex 2 X-coordinate {m}
    -4.189352603899,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -1.000000000000,         !- Vertex 3 X-coordinate {m}
    -4.189352603899,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -1.000000000000,         !- Vertex 4 X-coordinate {m}
    -7.109304207814,         !- Vertex 4 Y-coordinate {m}
    -130.299312000000,       !- Vertex 4 Z-coordinate {m}
    -2.650000000000,         !- Vertex 5 X-coordinate {m}
    -7.109304207814,         !- Vertex 5 Y-coordinate {m}
    -130.299312000000,       !- Vertex 5 Z-coordinate {m}
    -2.650000000000,         !- Vertex 6 X-coordinate {m}
    -2.439304207817,         !- Vertex 6 Y-coordinate {m}
    -130.299312000000;       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_East_1,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_3_Wall_West_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.749951396101,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.749951396101,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_West_1,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.300000000000,         !- Vertex 1 X-coordinate {m}
    1.829999792186,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.300000000000,         !- Vertex 2 X-coordinate {m}
    1.829999792186,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.300000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.300000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_4_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.300000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.300000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone20_Floor_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -1.650000000000,         !- Vertex 1 X-coordinate {m}
    4.749951396101,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.650000000000,         !- Vertex 2 X-coordinate {m}
    1.829999792186,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.300000000000,         !- Vertex 3 X-coordinate {m}
    1.829999792186,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.300000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000,          !- Vertex 4 Z-coordinate {m}
    0.000000000000,          !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    7.000000000000,          !- Vertex 5 Z-coordinate {m}
    0.000000000000,          !- Vertex 6 X-coordinate {m}
    4.749951396101,          !- Vertex 6 Y-coordinate {m}
    7.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.650000000000,         !- Vertex 1 X-coordinate {m}
    1.829999792186,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.650000000000,         !- Vertex 2 X-coordinate {m}
    1.829999792186,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.300000000000,         !- Vertex 3 X-coordinate {m}
    1.829999792186,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.300000000000,         !- Vertex 4 X-coordinate {m}
    1.829999792186,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.749951396101,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.749951396101,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.650000000000,         !- Vertex 3 X-coordinate {m}
    4.749951396101,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.650000000000,         !- Vertex 4 X-coordinate {m}
    4.749951396101,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_2_Wall_West_2,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Wall_East_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.650000000000,         !- Vertex 1 X-coordinate {m}
    4.749951396101,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.650000000000,         !- Vertex 2 X-coordinate {m}
    4.749951396101,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.650000000000,         !- Vertex 3 X-coordinate {m}
    1.829999792186,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.650000000000,         !- Vertex 4 X-coordinate {m}
    1.829999792186,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Floor,         !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -6.500000207807,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.300000000000,         !- Vertex 3 X-coordinate {m}
    -6.500000207807,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.300000000000,         !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_North,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -0.000000207812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.300000000000,         !- Vertex 3 X-coordinate {m}
    -0.000000207812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.300000000000,         !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Floor_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.300000000000,         !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.300000000000,         !- Vertex 2 X-coordinate {m}
    -6.500000207807,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -6.500000207807,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_East,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_West_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -6.500000207807,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -6.500000207807,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -0.000000207812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_West_1,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Wall_East_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.300000000000,         !- Vertex 1 X-coordinate {m}
    -1.750048603899,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.300000000000,         !- Vertex 2 X-coordinate {m}
    -1.750048603899,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.300000000000,         !- Vertex 3 X-coordinate {m}
    -6.500000207807,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.300000000000,         !- Vertex 4 X-coordinate {m}
    -6.500000207807,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_South,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_4_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.300000000000,         !- Vertex 1 X-coordinate {m}
    -6.500000207807,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.300000000000,         !- Vertex 2 X-coordinate {m}
    -6.500000207807,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -6.500000207807,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -6.500000207807,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_3_Wall_West_2,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_1_Wall_East_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.300000000000,         !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.300000000000,         !- Vertex 2 X-coordinate {m}
    -0.000000207812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.300000000000,         !- Vertex 3 X-coordinate {m}
    -1.750048603899,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.300000000000,         !- Vertex 4 X-coordinate {m}
    -1.750048603899,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Floor_1,       !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_3_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.950000000000,          !- Vertex 1 X-coordinate {m}
    18.160792792189,         !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    3.950000000000,          !- Vertex 2 X-coordinate {m}
    11.660792792193,         !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    0.650000000000,          !- Vertex 3 X-coordinate {m}
    11.660792792193,         !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    0.650000000000,          !- Vertex 4 X-coordinate {m}
    18.160792792189,         !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Floor,         !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.600000000000,          !- Vertex 1 X-coordinate {m}
    4.500096792193,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.600000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.500096792193,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_South,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.600000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.600000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_East,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_West_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.600000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.600000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.600000000000,          !- Vertex 3 X-coordinate {m}
    4.500096792193,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.600000000000,          !- Vertex 4 X-coordinate {m}
    4.500096792193,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.600000000000,          !- Vertex 1 X-coordinate {m}
    4.500096792193,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.600000000000,          !- Vertex 2 X-coordinate {m}
    4.500096792193,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.300000000000,          !- Vertex 3 X-coordinate {m}
    4.500096792193,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.300000000000,          !- Vertex 4 X-coordinate {m}
    4.500096792193,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_West,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.500096792193,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.500096792193,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Floor_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.500096792193,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.600000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.600000000000,          !- Vertex 4 X-coordinate {m}
    4.500096792193,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_4_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.300000000000,          !- Vertex 1 X-coordinate {m}
    4.500096792193,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.300000000000,          !- Vertex 2 X-coordinate {m}
    4.500096792193,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.500096792193,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.500096792193,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Floor_2,       !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_4_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.950000000000,          !- Vertex 1 X-coordinate {m}
    11.660792792193,         !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    3.950000000000,          !- Vertex 2 X-coordinate {m}
    7.160696000000,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.650000000000,         !- Vertex 3 X-coordinate {m}
    7.160696000000,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.650000000000,         !- Vertex 4 X-coordinate {m}
    11.660792792193,         !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Floor,         !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.600000000000,          !- Vertex 1 X-coordinate {m}
    2.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.600000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000002,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000002,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Wall_North,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.600000000000,          !- Vertex 1 X-coordinate {m}
    2.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.600000000000,          !- Vertex 2 X-coordinate {m}
    2.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    2.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Wall_West,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000002,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000002,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Wall_South,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_6_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000002,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000002,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.600000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000002,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.600000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000002,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Wall_East,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_West_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.600000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000002,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.600000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000002,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.600000000000,          !- Vertex 3 X-coordinate {m}
    2.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.600000000000,          !- Vertex 4 X-coordinate {m}
    2.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_5_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Floor_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000002,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.600000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000002,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.600000000000,          !- Vertex 4 X-coordinate {m}
    2.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Floor_3,       !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_5_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.950000000000,          !- Vertex 1 X-coordinate {m}
    7.160696000000,          !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    3.950000000000,          !- Vertex 2 X-coordinate {m}
    5.160696000008,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.650000000000,         !- Vertex 3 X-coordinate {m}
    5.160696000008,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.650000000000,         !- Vertex 4 X-coordinate {m}
    7.160696000000,          !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Floor,         !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.600000000000,          !- Vertex 1 X-coordinate {m}
    3.485671000002,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.600000000000,          !- Vertex 2 X-coordinate {m}
    -0.014328999997,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -0.014328999997,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.485671000002,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Floor_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    3.485671000002,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -0.014328999997,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.600000000000,          !- Vertex 3 X-coordinate {m}
    -0.014328999997,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.600000000000,          !- Vertex 4 X-coordinate {m}
    3.485671000002,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Wall_West,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    3.485671000002,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    3.485671000002,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -0.014328999997,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -0.014328999997,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Wall_South,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_7_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.014328999997,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -0.014328999997,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.600000000000,          !- Vertex 3 X-coordinate {m}
    -0.014328999997,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.600000000000,          !- Vertex 4 X-coordinate {m}
    -0.014328999997,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Wall_East,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_West_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.600000000000,          !- Vertex 1 X-coordinate {m}
    -0.014328999997,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.600000000000,          !- Vertex 2 X-coordinate {m}
    -0.014328999997,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.600000000000,          !- Vertex 3 X-coordinate {m}
    3.485671000002,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.600000000000,          !- Vertex 4 X-coordinate {m}
    3.485671000002,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_6_Wall_North,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_6,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.600000000000,          !- Vertex 1 X-coordinate {m}
    3.485671000002,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.600000000000,          !- Vertex 2 X-coordinate {m}
    3.485671000002,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.485671000002,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.485671000002,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Floor_4,       !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_6_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.950000000000,          !- Vertex 1 X-coordinate {m}
    5.160696000008,          !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    3.950000000000,          !- Vertex 2 X-coordinate {m}
    1.660696000009,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    -2.650000000000,         !- Vertex 3 X-coordinate {m}
    1.660696000009,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    -2.650000000000,         !- Vertex 4 X-coordinate {m}
    5.160696000008,          !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Floor_6,       !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    21.949844781745,         !- Vertex 1 X-coordinate {m}
    18.160792792189,         !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    21.949844781745,         !- Vertex 2 X-coordinate {m}
    8.560792792191,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    27.350000000000,         !- Vertex 3 X-coordinate {m}
    8.560792792192,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    27.350000000000,         !- Vertex 4 X-coordinate {m}
    -2.339303999996,         !- Vertex 4 Y-coordinate {m}
    -130.299312000000,       !- Vertex 4 Z-coordinate {m}
    3.950000000000,          !- Vertex 5 X-coordinate {m}
    -2.339303999999,         !- Vertex 5 Y-coordinate {m}
    -130.299312000000,       !- Vertex 5 Z-coordinate {m}
    3.950000000000,          !- Vertex 6 X-coordinate {m}
    18.160792792189,         !- Vertex 6 Y-coordinate {m}
    -130.299312000000;       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Floor,         !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.650000000000,          !- Vertex 1 X-coordinate {m}
    3.950000000003,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.650000000000,          !- Vertex 2 X-coordinate {m}
    -0.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.050000000000,          !- Vertex 3 X-coordinate {m}
    -0.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.050000000000,          !- Vertex 4 X-coordinate {m}
    3.950000000003,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Wall_South,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.050000000000,          !- Vertex 1 X-coordinate {m}
    -0.050000000000,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.050000000000,          !- Vertex 2 X-coordinate {m}
    -0.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.650000000000,          !- Vertex 3 X-coordinate {m}
    -0.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.650000000000,          !- Vertex 4 X-coordinate {m}
    -0.050000000000,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Wall_West,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.050000000000,          !- Vertex 1 X-coordinate {m}
    3.950000000003,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.050000000000,          !- Vertex 2 X-coordinate {m}
    3.950000000003,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.050000000000,          !- Vertex 3 X-coordinate {m}
    -0.050000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.050000000000,          !- Vertex 4 X-coordinate {m}
    -0.050000000000,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Wall_North,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_6_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.650000000000,          !- Vertex 1 X-coordinate {m}
    3.950000000003,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.650000000000,          !- Vertex 2 X-coordinate {m}
    3.950000000003,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.050000000000,          !- Vertex 3 X-coordinate {m}
    3.950000000003,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.050000000000,          !- Vertex 4 X-coordinate {m}
    3.950000000003,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Wall_East,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_West_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.650000000000,          !- Vertex 1 X-coordinate {m}
    -0.050000000000,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.650000000000,          !- Vertex 2 X-coordinate {m}
    -0.050000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.650000000000,          !- Vertex 3 X-coordinate {m}
    3.950000000003,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.650000000000,          !- Vertex 4 X-coordinate {m}
    3.950000000003,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_7_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_7,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Floor_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.050000000000,          !- Vertex 1 X-coordinate {m}
    3.950000000003,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.050000000000,          !- Vertex 2 X-coordinate {m}
    -0.050000000000,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.650000000000,          !- Vertex 3 X-coordinate {m}
    -0.050000000000,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.650000000000,          !- Vertex 4 X-coordinate {m}
    3.950000000003,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Floor,         !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    35.399999999999,         !- Vertex 1 X-coordinate {m}
    10.900096792191,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    35.399999999999,         !- Vertex 2 X-coordinate {m}
    5.000080772202,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.000000123023,         !- Vertex 3 X-coordinate {m}
    5.000080772202,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    30.000000123023,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    0.000000000000,          !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    0.000000000000,          !- Vertex 6 X-coordinate {m}
    20.500096792188,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    17.999844781745,         !- Vertex 7 X-coordinate {m}
    20.500096792188,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    17.999844781745,         !- Vertex 8 X-coordinate {m}
    10.900096792191,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Ceiling_2,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_25_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.400000000000,         !- Vertex 1 X-coordinate {m}
    10.900096792192,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    23.400000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000004,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.000000123023,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    30.000000123023,         !- Vertex 4 X-coordinate {m}
    10.900096792191,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_East_1,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.000000123023,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    30.000000123023,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.000000123023,         !- Vertex 3 X-coordinate {m}
    5.000080772202,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    30.000000123023,         !- Vertex 4 X-coordinate {m}
    5.000080772202,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.000000123023,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    30.000000123023,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.000000123023,         !- Vertex 1 X-coordinate {m}
    5.000080772202,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    30.000000123023,         !- Vertex 2 X-coordinate {m}
    5.000080772202,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.399999999999,         !- Vertex 3 X-coordinate {m}
    5.000080772202,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.399999999999,         !- Vertex 4 X-coordinate {m}
    5.000080772202,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_East_2,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    35.399999999999,         !- Vertex 1 X-coordinate {m}
    5.000080772202,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    35.399999999999,         !- Vertex 2 X-coordinate {m}
    5.000080772202,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.399999999999,         !- Vertex 3 X-coordinate {m}
    10.900096792191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.399999999999,         !- Vertex 4 X-coordinate {m}
    10.900096792191,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_East_3,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_9_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.999844781745,         !- Vertex 1 X-coordinate {m}
    10.900096792191,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    17.999844781745,         !- Vertex 2 X-coordinate {m}
    10.900096792191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.999844781745,         !- Vertex 3 X-coordinate {m}
    20.500096792188,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.999844781745,         !- Vertex 4 X-coordinate {m}
    20.500096792188,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.999844781745,         !- Vertex 1 X-coordinate {m}
    20.500096792188,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    17.999844781745,         !- Vertex 2 X-coordinate {m}
    20.500096792188,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    20.500096792188,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    20.500096792188,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_West_1,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_7_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.000000000003,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.000000000003,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_9_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.000000000000,         !- Vertex 1 X-coordinate {m}
    10.900096792191,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    24.000000000000,         !- Vertex 2 X-coordinate {m}
    10.900096792191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.999844781745,         !- Vertex 3 X-coordinate {m}
    10.900096792191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.999844781745,         !- Vertex 4 X-coordinate {m}
    10.900096792191,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_West_3,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_5_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.500000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    7.500000000002,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    7.500000000002,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_West_2,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_6_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    7.500000000002,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    7.500000000002,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.000000000003,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.000000000003,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_West_4,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_4_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    14.000096792193,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    14.000096792193,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.500000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_West_5,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_3_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    20.500096792188,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    20.500096792188,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    14.000096792193,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    14.000096792193,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Floor_7,       !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_21,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_9_Ceiling_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.350000000000,         !- Vertex 1 X-coordinate {m}
    18.160792792189,         !- Vertex 1 Y-coordinate {m}
    -130.299312000000,       !- Vertex 1 Z-coordinate {m}
    27.350000000000,         !- Vertex 2 X-coordinate {m}
    8.560792792192,          !- Vertex 2 Y-coordinate {m}
    -130.299312000000,       !- Vertex 2 Z-coordinate {m}
    21.949844781745,         !- Vertex 3 X-coordinate {m}
    8.560792792191,          !- Vertex 3 Y-coordinate {m}
    -130.299312000000,       !- Vertex 3 Z-coordinate {m}
    21.949844781745,         !- Vertex 4 X-coordinate {m}
    18.160792792189,         !- Vertex 4 Y-coordinate {m}
    -130.299312000000;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Floor_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    20.500096792188,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    23.400000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000004,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    23.400000000000,         !- Vertex 4 X-coordinate {m}
    10.900096792192,         !- Vertex 4 Y-coordinate {m}
    7.000000000000,          !- Vertex 4 Z-coordinate {m}
    17.999844781745,         !- Vertex 5 X-coordinate {m}
    10.900096792191,         !- Vertex 5 Y-coordinate {m}
    7.000000000000,          !- Vertex 5 Z-coordinate {m}
    17.999844781745,         !- Vertex 6 X-coordinate {m}
    20.500096792188,         !- Vertex 6 Y-coordinate {m}
    7.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Ceiling_3,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_28_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.000000123023,         !- Vertex 1 X-coordinate {m}
    10.900096792191,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    30.000000123023,         !- Vertex 2 X-coordinate {m}
    5.000080772202,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.399999999999,         !- Vertex 3 X-coordinate {m}
    5.000080772202,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.399999999999,         !- Vertex 4 X-coordinate {m}
    10.900096792191,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Floor,         !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.000155218255,         !- Vertex 3 X-coordinate {m}
    -9.600000207809,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.000155218255,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Ceiling_2,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Wall_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.600000000000,         !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.600000000000,         !- Vertex 2 X-coordinate {m}
    -7.200000207807,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -7.200000207807,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Wall_East,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_10_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -9.600000207809,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Wall_North,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.000155218255,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.000155218255,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Wall_South,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.000155218255,         !- Vertex 1 X-coordinate {m}
    -9.600000207809,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.000155218255,         !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -9.600000207809,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -9.600000207809,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Wall_West,     !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_East_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.000155218255,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.000155218255,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.000155218255,         !- Vertex 3 X-coordinate {m}
    -9.600000207809,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.000155218255,         !- Vertex 4 X-coordinate {m}
    -9.600000207809,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_North_4,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_11_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    35.399999999999,         !- Vertex 1 X-coordinate {m}
    10.900096792191,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    35.399999999999,         !- Vertex 2 X-coordinate {m}
    10.900096792191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.000000000000,         !- Vertex 3 X-coordinate {m}
    10.900096792191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    30.000000123023,         !- Vertex 4 X-coordinate {m}
    10.900096792191,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_9_Ceiling_1,     !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_9,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Floor_7,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.000155218255,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.000155218255,         !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.600000000000,         !- Vertex 3 X-coordinate {m}
    -9.600000207808,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.600000000000,         !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Floor,        !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.000000000000,         !- Vertex 3 X-coordinate {m}
    -9.600000207809,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.000000000000,         !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_9_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.000000000000,         !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.000000000000,         !- Vertex 2 X-coordinate {m}
    -0.000000207812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.000000000000,         !- Vertex 3 X-coordinate {m}
    -9.600000207809,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.000000000000,         !- Vertex 4 X-coordinate {m}
    -9.600000207809,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_North_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.000000000000,         !- Vertex 1 X-coordinate {m}
    -9.600000207809,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.000000000000,         !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -9.600000207809,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -9.600000207809,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -0.000000207812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.000000000000,         !- Vertex 3 X-coordinate {m}
    -0.000000207812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.000000000000,         !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_23_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.100000000000,         !- Vertex 1 X-coordinate {m}
    -0.000000207811,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.100000000000,         !- Vertex 2 X-coordinate {m}
    -4.000000207811,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.600000000000,         !- Vertex 3 X-coordinate {m}
    -4.000000207811,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.600000000000,         !- Vertex 4 X-coordinate {m}
    -0.000000207811,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_11_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -9.600000207809,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -0.000000207812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_8_Wall_North_3,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_8,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_10_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.000000123023,         !- Vertex 1 X-coordinate {m}
    10.900096792191,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    30.000000000000,         !- Vertex 2 X-coordinate {m}
    10.900096792191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.000000000000,         !- Vertex 3 X-coordinate {m}
    10.900096792191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.000000000000,         !- Vertex 4 X-coordinate {m}
    10.900096792191,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2_Zone21_Wall_Floor_2,  !- Name
    Floor,                   !- Surface Type
    BIM2BEM_int_slab_floor,  !- Construction Name
    L2_Zone_22,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_10_Ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.800000000000,          !- Vertex 1 X-coordinate {m}
    -2.389304207811,         !- Vertex 1 Y-coordinate {m}
    -130.299312086344,       !- Vertex 1 Z-coordinate {m}
    0.800000000000,          !- Vertex 2 X-coordinate {m}
    -9.589304207807,         !- Vertex 2 Y-coordinate {m}
    -130.299312086344,       !- Vertex 2 Z-coordinate {m}
    -2.100000000000,         !- Vertex 3 X-coordinate {m}
    -9.589304207807,         !- Vertex 3 Y-coordinate {m}
    -130.299312086344,       !- Vertex 3 Z-coordinate {m}
    -2.100000000000,         !- Vertex 4 X-coordinate {m}
    -2.389304000000,         !- Vertex 4 Y-coordinate {m}
    -130.299312086344;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone21_Wall_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.000000000000,         !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.000000000000,         !- Vertex 2 X-coordinate {m}
    -7.200000207807,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.100000000000,         !- Vertex 3 X-coordinate {m}
    -7.200000207807,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.100000000000,         !- Vertex 4 X-coordinate {m}
    -0.000000207811,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Roof,         !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.600000000000,         !- Vertex 1 X-coordinate {m}
    -0.000000207811,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.600000000000,         !- Vertex 2 X-coordinate {m}
    -1.500000207807,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -1.500000207807,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Ceiling_3,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_24_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.100000000000,         !- Vertex 1 X-coordinate {m}
    -4.000000207811,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.100000000000,         !- Vertex 2 X-coordinate {m}
    -7.200000207807,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.600000000000,         !- Vertex 3 X-coordinate {m}
    -7.200000207807,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.600000000000,         !- Vertex 4 X-coordinate {m}
    -4.000000207811,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_10_Ceiling_4,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_10,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Floor_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -0.600000000000,         !- Vertex 1 X-coordinate {m}
    -1.500000207807,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.600000000000,         !- Vertex 2 X-coordinate {m}
    -7.200000207807,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.000000000000,         !- Vertex 3 X-coordinate {m}
    -7.200000207807,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.000000000000,         !- Vertex 4 X-coordinate {m}
    -9.600000207809,         !- Vertex 4 Y-coordinate {m}
    7.000000000000,          !- Vertex 4 Z-coordinate {m}
    0.000000000000,          !- Vertex 5 X-coordinate {m}
    -9.600000207809,         !- Vertex 5 Y-coordinate {m}
    7.000000000000,          !- Vertex 5 Z-coordinate {m}
    0.000000000000,          !- Vertex 6 X-coordinate {m}
    -1.500000207807,         !- Vertex 6 Y-coordinate {m}
    7.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Floor,        !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -5.400000000000,         !- Vertex 3 X-coordinate {m}
    -9.600000207809,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -5.400000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -9.600000207809,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.000000000001,         !- Vertex 3 X-coordinate {m}
    -4.000000207812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.000000043172,         !- Vertex 4 X-coordinate {m}
    -4.000000250984,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -5.400000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -5.400000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Roof,         !- Name
    Roof,                    !- Surface Type
    BIM2BEM_nonres_roof,     !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.400000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -5.400000000000,         !- Vertex 2 X-coordinate {m}
    -1.500000207807,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -1.500000207807,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_10_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.400000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -5.400000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -5.400000000000,         !- Vertex 3 X-coordinate {m}
    -9.600000207809,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -5.400000000000,         !- Vertex 4 X-coordinate {m}
    -9.600000207809,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_8_Wall_North_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.400000000000,         !- Vertex 1 X-coordinate {m}
    -9.600000207809,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -5.400000000000,         !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -9.600000207809,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -9.600000207809,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_27_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.400000000000,         !- Vertex 1 X-coordinate {m}
    -1.500000207807,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -5.400000000000,         !- Vertex 2 X-coordinate {m}
    -9.600000207809,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -9.600000207809,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -1.500000207807,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Floor,        !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    0.025000000000,          !- Vertex 1 X-coordinate {m}
    5.999999792193,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.024999912277,          !- Vertex 2 X-coordinate {m}
    3.600000740169,          !- Vertex 2 Y-coordinate {m}
    0.000000222490,          !- Vertex 2 Z-coordinate {m}
    -7.075000087725,         !- Vertex 3 X-coordinate {m}
    3.600000740169,          !- Vertex 3 Y-coordinate {m}
    0.000000222490,          !- Vertex 3 Z-coordinate {m}
    -7.075000087725,         !- Vertex 4 X-coordinate {m}
    0.000000740169,          !- Vertex 4 Y-coordinate {m}
    0.000000222490,          !- Vertex 4 Z-coordinate {m}
    -13.575000000001,        !- Vertex 5 X-coordinate {m}
    -0.000000207809,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -13.575000000001,        !- Vertex 6 X-coordinate {m}
    5.599999792188,          !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    -9.575000000000,         !- Vertex 7 X-coordinate {m}
    5.599999792188,          !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    -9.575000000000,         !- Vertex 8 X-coordinate {m}
    5.999999792193,          !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_13_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.575000000000,         !- Vertex 1 X-coordinate {m}
    5.999999792193,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.575000000000,         !- Vertex 2 X-coordinate {m}
    5.999999792193,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.575000000000,         !- Vertex 3 X-coordinate {m}
    5.599999792188,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.575000000000,         !- Vertex 4 X-coordinate {m}
    5.599999792188,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_North_1, !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_13_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.575000000000,         !- Vertex 1 X-coordinate {m}
    5.599999792188,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -9.575000000000,         !- Vertex 2 X-coordinate {m}
    5.599999792188,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.575000000001,        !- Vertex 3 X-coordinate {m}
    5.599999792188,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.575000000001,        !- Vertex 4 X-coordinate {m}
    5.599999792188,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_South_1, !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.575000000001,        !- Vertex 1 X-coordinate {m}
    -0.000000207809,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.575000000001,        !- Vertex 2 X-coordinate {m}
    -0.000000207809,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.075000087725,         !- Vertex 3 X-coordinate {m}
    0.000000740169,          !- Vertex 3 Y-coordinate {m}
    0.000000222490,          !- Vertex 3 Z-coordinate {m}
    -7.074999941487,         !- Vertex 4 X-coordinate {m}
    0.000000451756,          !- Vertex 4 Y-coordinate {m}
    7.000000296653;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_11_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.575000000001,        !- Vertex 1 X-coordinate {m}
    5.599999792188,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.575000000001,        !- Vertex 2 X-coordinate {m}
    5.599999792188,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.575000000001,        !- Vertex 3 X-coordinate {m}
    -0.000000207809,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.575000000001,        !- Vertex 4 X-coordinate {m}
    -0.000000207809,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Ceiling_1,    !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_30_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    -13.575000000001,        !- Vertex 1 X-coordinate {m}
    5.599999792188,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.575000000001,        !- Vertex 2 X-coordinate {m}
    -0.000000207809,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.074999941487,         !- Vertex 3 X-coordinate {m}
    0.000000451756,          !- Vertex 3 Y-coordinate {m}
    7.000000296653,          !- Vertex 3 Z-coordinate {m}
    -7.074999941487,         !- Vertex 4 X-coordinate {m}
    3.600000451756,          !- Vertex 4 Y-coordinate {m}
    7.000000296653,          !- Vertex 4 Z-coordinate {m}
    0.025000058515,          !- Vertex 5 X-coordinate {m}
    3.600000451756,          !- Vertex 5 Y-coordinate {m}
    7.000000296653,          !- Vertex 5 Z-coordinate {m}
    0.025000000000,          !- Vertex 6 X-coordinate {m}
    5.999999792193,          !- Vertex 6 Y-coordinate {m}
    7.000000000000,          !- Vertex 6 Z-coordinate {m}
    -9.575000000000,         !- Vertex 7 X-coordinate {m}
    5.999999792193,          !- Vertex 7 Y-coordinate {m}
    7.000000000000,          !- Vertex 7 Z-coordinate {m}
    -9.575000000000,         !- Vertex 8 X-coordinate {m}
    5.599999792188,          !- Vertex 8 Y-coordinate {m}
    7.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_17_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.025000058515,          !- Vertex 1 X-coordinate {m}
    3.600000451756,          !- Vertex 1 Y-coordinate {m}
    7.000000296653,          !- Vertex 1 Z-coordinate {m}
    0.024999912277,          !- Vertex 2 X-coordinate {m}
    3.600000740169,          !- Vertex 2 Y-coordinate {m}
    0.000000222490,          !- Vertex 2 Z-coordinate {m}
    0.025000000000,          !- Vertex 3 X-coordinate {m}
    5.999999792193,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.025000000000,          !- Vertex 4 X-coordinate {m}
    5.999999792193,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_12_Wall_North_4, !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_12,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_16_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.025000000000,          !- Vertex 1 X-coordinate {m}
    5.999999792193,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.025000000000,          !- Vertex 2 X-coordinate {m}
    5.999999792193,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.250000000000,         !- Vertex 3 X-coordinate {m}
    5.999999792193,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.250000000000,         !- Vertex 4 X-coordinate {m}
    5.999999792193,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_11_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_11,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_13_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.000000043172,         !- Vertex 1 X-coordinate {m}
    -4.000000250984,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.000000000001,         !- Vertex 2 X-coordinate {m}
    -4.000000207812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Floor,        !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.000000207812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.000000000000,         !- Vertex 3 X-coordinate {m}
    -4.000000207812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.000000000000,         !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    BIM2BEM_int_slab_ceiling,!- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L2_Zone_31_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.000000000000,         !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.000000000000,         !- Vertex 2 X-coordinate {m}
    -4.000000207812,         !- Vertex 2 Y-coordinate {m}
    7.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -4.000000207812,         !- Vertex 3 Y-coordinate {m}
    7.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_14_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -3.600000207807,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -3.600000207807,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -0.000000207812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_West,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_11_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.000000000000,         !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.000000000000,         !- Vertex 2 X-coordinate {m}
    -0.000000207812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.000000000000,         !- Vertex 3 X-coordinate {m}
    -4.000000207812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.000000000000,         !- Vertex 4 X-coordinate {m}
    -4.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_North,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_nonres_ext_wall, !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -0.000000207812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.000000000000,         !- Vertex 3 X-coordinate {m}
    -0.000000207812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.000000000000,         !- Vertex 4 X-coordinate {m}
    -0.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_North_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.000000000000,         !- Vertex 1 X-coordinate {m}
    -4.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.000000000000,         !- Vertex 2 X-coordinate {m}
    -4.000000207812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -4.000000207812,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -4.000000207812,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_13_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_13,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -4.000000207812,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.000000207812,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -3.600000207807,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -3.600000207807,         !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Floor,        !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -3.600000207807,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.075000000000,         !- Vertex 3 X-coordinate {m}
    -3.600000207807,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.075000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Wall_East,    !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_15_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -3.600000207807,         !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -3.600000207807,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1_Zone_14_Wall_South,   !- Name
    Wall,                    !- Surface Type
    BIM2BEM_Interior_Wall,   !- Construction Name
    L1_Zone_14,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    L1_Zone_12_Wall_North_2, !- Outside Boundary Condition Object
